<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Aspects of LCC implementation in PSSE · PowerFlows.jl</title><meta name="title" content="Aspects of LCC implementation in PSSE · PowerFlows.jl"/><meta property="og:title" content="Aspects of LCC implementation in PSSE · PowerFlows.jl"/><meta property="twitter:title" content="Aspects of LCC implementation in PSSE · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../../assets/documenter.js"></script><script src="../../../search_index.js"></script><script src="../../../siteinfo.js"></script><script src="../../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../../"><img src="../../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../../">Welcome Page</a></li><li><a class="tocitem" href="../../../how-tos/stub/">How-to-Guides</a></li><li><a class="tocitem" href="../../../tutorials/stub/">Tutorials</a></li><li><a class="tocitem" href="../../../explanation/stub/">Explanation</a></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../developer/">Code Base Developer Guide</a></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Aspects of LCC implementation in PSSE</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Aspects of LCC implementation in PSSE</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/NREL-Sienna/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/NREL-Sienna/PowerFlows.jl/blob/main/docs/src/reference/developers/lcc_model.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Aspects-of-LCC-implementation-in-PSSE"><a class="docs-heading-anchor" href="#Aspects-of-LCC-implementation-in-PSSE">Aspects of LCC implementation in PSSE</a><a id="Aspects-of-LCC-implementation-in-PSSE-1"></a><a class="docs-heading-anchor-permalink" href="#Aspects-of-LCC-implementation-in-PSSE" title="Permalink"></a></h1><p>In real-world operation, on-load tap changers (OLTCs) adjust transformer taps so that the converter reaches its minimum firing or extinction angle limits (α<em>min or γ</em>min). The objective is to reduce the firing/extinction angle to minimize reactive power (Q) demand.</p><p>As OLTCs operate typically over several seconds, the thyristor angles act as fast control. First, the thyristor angles respond to fast power flow changes. Afterwards, the OLTCs are adjusted to keep maintaining the power set point while also minimizing the thyristor angles.</p><p>In PSSE, the control using OLTCs is ignored in power flow calculations. Instead, PSSE adjusts the thyristor angles to represent the fast control.  PSSE solves for the rectifier firing angle (α) such that <code>Idc = Iset</code>, and for the inverter extinction angle (γ) such that <code>Udc = Uset</code>. The solver adjusts α and γ automatically to satisfy these setpoints and only switches control mode if a limit is violated.</p><p>OLTC actions are not represented in the load-flow process because they operate on a slower time scale (seconds). The rationale is to provide a starting point for dynamic simulations. The tap positions can be set manually.</p><p>For safe operation and to avoid commutation failure, the rectifier should normally operate close to its minimum firing angle (α_min) with a small safety margin. Overly broad firing angle settings should be avoided. For example, setting max firing angle to 90° is too permissive. A narrower range encourages PSSE to adjust taps appropriately.</p><p>In PSSE, the variable <code>VSched</code> (scheduled DC voltage) represents the DC voltage reference, not the AC-side voltage. If <code>VSched</code> is set too low, the inverter will use unnecessarily large extinction angles (γ) to transfer power.</p><p>Power flow calculation in PSSE often fails to converge with LCC. In this case, it can help to first run the Gauss-Seidel algorithm, then Newton will also converge in PSSE.</p><h1 id="Implementation-in-Sienna"><a class="docs-heading-anchor" href="#Implementation-in-Sienna">Implementation in Sienna</a><a id="Implementation-in-Sienna-1"></a><a class="docs-heading-anchor-permalink" href="#Implementation-in-Sienna" title="Permalink"></a></h1><p>We implement the control logic of LCC based on the principle of maintaining the thyristor angles at their respective minimum limits, and using transformer tap adjustments for active power control. This control principle is better suited for representing realistic steady-state grid conditions.</p><p>The AC power flow calculation in Sienna is modified to directly solve for tap steps and thyristor angles of the LCC system. To this end, the state vector, the Jacobian matrix, the residuals are modified. The state vector is extended by 4 additional variables for each LCC system, namely 2 for tap positions and 2 for thyristor angles of the rectifier and inverter sides of the LCC system. The Jacobian matrix is extended by additional terms that represent the relevant partial derivatives. The residuals are extended by 4 terms per LCC system to match the additional state variables. The first two account for the active power set point and active power balance in the LCC system using the tap steps. The other two residual terms control for keeping the thyristor angles at their respective minimum limits. This approach follows the method in Panosyan, A. (2010). Modeling of Advanced Power Transmission System Controllers (PhD dissertation).</p><p>The complex apparent power for a rectifier or inverter is calculated as <span>$S = V * t * \frac{\sqrt{6}}{\pi} * I_{dc} * e^{j * \phi}$</span>, where <span>$V$</span> is the magnitude of AC voltage at the terminal, <span>$I_{dc}$</span> is the DC current in the LCC system (positive for flow direction rectifier to inverter, and vice versa), and <span>$\phi$</span> is the angle between AC voltage and current.</p><p>To allow for the Jacobian implementation, a simplified calculation of the angle between the AC current and voltage at the LCC terminals was used. The equation below represents the calculation used for the angle:</p><p>$</p><p>\phi = arccos(cos(\alpha) * sign(I<em>{dc}) - \frac{x * I</em>{dc}}{\sqrt{2} * t * V}) $</p><p>In the equation above, the variable <span>$\alpha$</span> represents the thyristor angle. The active and reactive powers for a converter station are </p><p>$</p><p>P = V * t * \frac{\sqrt{6}}{\pi} * I<em>{dc} * cos(\phi) = V * t * \frac{\sqrt{6}}{\pi} * I</em>{dc} * cos(\alpha) - \frac{\sqrt{6}}{\pi} * x * I_{dc}^2 $</p><p>Accordingly, the reactive power is calculated as</p><p>$</p><p>Q = V * t * \frac{\sqrt{6}}{\pi} * I<em>{dc} * sin(\phi) = V * t * \frac{\sqrt{6}}{\pi} * I</em>{dc} * sin(arccos(cos(\alpha) * sign(I<em>{dc}) - \frac{x * I</em>{dc}}{\sqrt{2} * t * V})) $</p><p>The relevant non-zero entries in the Jacobian matrix for the rectifier (r) and inverter (i) sides are:</p><p>$</p><p>\frac{\partial P<em>r}{\partial V</em>r} = t<em>r * \frac{\sqrt{6}}{\pi} * I</em>{dc} * \cos(\alpha_r) $</p><p>$</p><p>\frac{\partial Q<em>r}{\partial V</em>r} = V<em>r * t</em>r * \frac{\sqrt{6}}{\pi} * I<em>{dc} * \left(\sin(\phi</em>r) - \cos(\phi<em>r) * \frac{x</em>r * I<em>{dc}}{\sqrt{2} * V</em>r * t<em>r * \sin^2(\phi</em>r)}\right) $</p><p>$</p><p>\frac{\partial Q<em>r}{\partial t</em>r} = V<em>r * t</em>r * \frac{\sqrt{6}}{\pi} * I<em>{dc} * \left(\frac{\sin(\phi</em>r)}{t<em>r} - \cos(\phi</em>r) * \frac{x<em>r * I</em>{dc}}{\sqrt{2} * V<em>r * t</em>r^2 * \sin^2(\phi_r)}\right) $</p><p>$</p><p>\frac{\partial Q<em>r}{\partial \alpha</em>r} = V<em>r * t</em>r * \frac{\sqrt{6}}{\pi} * I<em>{dc} * \frac{\cos(\phi</em>r) * \sin(\alpha<em>r)}{\sin(\phi</em>r)} $</p><p>$</p><p>\frac{\partial P<em>r}{\partial t</em>r} = V<em>r * \frac{\sqrt{6}}{\pi} * I</em>{dc} * \cos(\alpha_r) $</p><p>$</p><p>\frac{\partial P<em>r}{\partial \alpha</em>r} = -V<em>r * \frac{\sqrt{6}}{\pi} * I</em>{dc} * t<em>r * \sin(\alpha</em>r) $</p><p>$</p><p>\frac{\partial F<em>{t</em>i}}{\partial V<em>i} = t</em>i * \frac{\sqrt{6}}{\pi} * (-I<em>{dc}) * \cos(\alpha</em>i) $</p><p>$</p><p>\frac{\partial F<em>{t</em>r}}{\partial t<em>r} = V</em>r * \frac{\sqrt{6}}{\pi} * I<em>{dc} * \cos(\alpha</em>r) $</p><p>$</p><p>\frac{\partial F<em>{t</em>r}}{\partial \alpha<em>r} = -V</em>r * \frac{\sqrt{6}}{\pi} * I<em>{dc} * t</em>r * \sin(\alpha_r) $</p><p>$</p><p>\frac{\partial F<em>{t</em>i}}{\partial t<em>i} = V</em>i * \frac{\sqrt{6}}{\pi} * (-I<em>{dc}) * \cos(\alpha</em>i) $</p><p>$</p><p>\frac{\partial F<em>{t</em>r}}{\partial V<em>r} = t</em>r * \frac{\sqrt{6}}{\pi} * I<em>{dc} * \cos(\alpha</em>r) $</p><p>$</p><p>\frac{\partial F<em>{t</em>i}}{\partial V<em>r} = t</em>r * \frac{\sqrt{6}}{\pi} * I<em>{dc} * \cos(\alpha</em>r) $</p><p>$</p><p>\frac{\partial F<em>{t</em>i}}{\partial t<em>r} = V</em>r * \frac{\sqrt{6}}{\pi} * I<em>{dc} * \cos(\alpha</em>r) $</p><p>$</p><p>\frac{\partial F<em>{t</em>i}}{\partial \alpha<em>i} = -V</em>i * \frac{\sqrt{6}}{\pi} * (-I<em>{dc}) * t</em>i * \sin(\alpha_i) $</p><p>$</p><p>\frac{\partial F<em>{t</em>i}}{\partial \alpha<em>r} = -V</em>r * \frac{\sqrt{6}}{\pi} * I<em>{dc} * t</em>r * \sin(\alpha_r) $</p><p>$</p><p>\frac{\partial F<em>{\alpha</em>r}}{\partial \alpha_r} = 1 $</p><p>$</p><p>\frac{\partial F<em>{\alpha</em>i}}{\partial \alpha_i} = 1 $</p><p>The residuals are defined as follows:</p><p>$</p><p>F<em>{t</em>r} = P<em>r - P</em>{\text{set}, r} $</p><p>$</p><p>F<em>{t</em>i} = P<em>r + P</em>i - I<em>{dc} * R</em>{dc}^2 $</p><p>$</p><p>F<em>{\alpha</em>r} = \alpha<em>r - \alpha</em>{r, \min} $</p><p>$</p><p>F<em>{\alpha</em>i} = \alpha<em>i - \alpha</em>{i, \min} $</p></article><nav class="docs-footer"><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.15.0 on <span class="colophon-date" title="Wednesday 12 November 2025 04:08">Wednesday 12 November 2025</span>. Using Julia version 1.12.1.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
