<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Solving a Power Flow · PowerFlows.jl</title><meta name="title" content="Solving a Power Flow · PowerFlows.jl"/><meta property="og:title" content="Solving a Power Flow · PowerFlows.jl"/><meta property="twitter:title" content="Solving a Power Flow · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../how-tos/stub/">How-to-Guides</a></li><li><span class="tocitem">Tutorials</span><ul><li class="is-active"><a class="tocitem" href>Solving a Power Flow</a><ul class="internal"><li><a class="tocitem" href="#Step-1:-Build-a-System"><span>Step 1: Build a System</span></a></li><li><a class="tocitem" href="#Step-2:-Define-the-Power-Flow"><span>Step 2: Define the Power Flow</span></a></li><li><a class="tocitem" href="#Step-3:-Solve"><span>Step 3: Solve</span></a></li><li><a class="tocitem" href="#Step-4-(Optional):-Adjust-the-System-and-Solve-Again"><span>Step 4 (Optional): Adjust the System and Solve Again</span></a></li></ul></li></ul></li><li><a class="tocitem" href="../../explanation/stub/">Explanation</a></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../reference/developers/developer/">Code Base Developer Guide</a></li><li><a class="tocitem" href="../../reference/developers/lcc_model/">LCC Model Implementation</a></li><li><a class="tocitem" href="../../reference/api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../reference/api/internal/">Internal API Reference</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Tutorials</a></li><li class="is-active"><a href>Solving a Power Flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Solving a Power Flow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/NREL-Sienna/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/NREL-Sienna/PowerFlows.jl/blob/main/docs/src/tutorials/solving-a-power-flow.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Solving-a-Power-Flow"><a class="docs-heading-anchor" href="#Solving-a-Power-Flow">Solving a Power Flow</a><a id="Solving-a-Power-Flow-1"></a><a class="docs-heading-anchor-permalink" href="#Solving-a-Power-Flow" title="Permalink"></a></h1><h2 id="Step-1:-Build-a-System"><a class="docs-heading-anchor" href="#Step-1:-Build-a-System">Step 1: Build a System</a><a id="Step-1:-Build-a-System-1"></a><a class="docs-heading-anchor-permalink" href="#Step-1:-Build-a-System" title="Permalink"></a></h2><p>Create a <a href="https://nrel-sienna.github.io/PowerSystems.jl/stable/api/public/#System">System</a> object. Here, we&#39;ll use a pre-made case from <code>PowerSystemCaseBuilder.jl</code>.</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; sys = build_system(MatpowerTestSystems, &quot;matpower_case5_sys&quot;)</code><code class="nohighlight hljs ansi" style="display:block;"><span class="sgr36"><span class="sgr1">┌ Info: </span></span>Building new system matpower_case5_sys from raw data
<span class="sgr36"><span class="sgr1">└ </span></span>  sys_descriptor.raw_data = &quot;/home/runner/.julia/artifacts/edcb5940e84a802a86ad4f2223214d33121ac044/PowerSystemsTestData-4.0.2/matpower/case5.m&quot;
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Correcting vm in bus 1 to 1.07762 to match generator set-point
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Correcting vm in bus 3 to 1.1 to match generator set-point
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Correcting vm in bus 4 to 1.06414 to match generator set-point
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Correcting vm in bus 10 to 1.06907 to match generator set-point
<span class="sgr36"><span class="sgr1">[ Info: </span></span>extending matpower format with data: areas 1x3
<span class="sgr36"><span class="sgr1">[ Info: </span></span>No conformity field found for 3 load(s). Setting to default value of 1 (Conforming Load).
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Reflecting transformer shunts to primary; the ybus matrix will differ from matpower
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSystems ~/.julia/packages/PowerSystems/VW7nY/src/parsers/pm_io/matpower.jl:585</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Reflecting transformer shunts to primary; the ybus matrix will differ from matpower
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSystems ~/.julia/packages/PowerSystems/VW7nY/src/parsers/pm_io/matpower.jl:585</span>
<span class="sgr36"><span class="sgr1">[ Info: </span></span>reversing the orientation of branch 6 (4, 3) to be consistent with other parallel branches
<span class="sgr36"><span class="sgr1">[ Info: </span></span>removing 1 cost terms from generator 5: [1000.0, 0.0]
<span class="sgr36"><span class="sgr1">[ Info: </span></span>removing 1 cost terms from generator 4: [4000.0, 0.0]
<span class="sgr36"><span class="sgr1">[ Info: </span></span>removing 1 cost terms from generator 2: [1500.0, 0.0]
<span class="sgr36"><span class="sgr1">[ Info: </span></span>removing 1 cost terms from generator 3: [3000.0, 0.0]
<span class="sgr36"><span class="sgr1">[ Info: </span></span>removing 1 cost terms from generator 1: [1400.0, 0.0]
<span class="sgr36"><span class="sgr1">┌ Info: </span></span>Constructing System from Power Models
<span class="sgr36"><span class="sgr1">│ </span></span>  data[&quot;name&quot;] = &quot;nesta_case5_pjm&quot;
<span class="sgr36"><span class="sgr1">└ </span></span>  data[&quot;source_type&quot;] = &quot;matpower&quot;
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading bus data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading Load data in PowerModels dict to populate System ...
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading LoadZones data in PowerModels dict to populate System ...
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading Zone data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>There is no Zone data in this file
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading generator data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading switch data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading breaker data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>There is no breaker data in this file
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading branch data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading Impedance Correction Table data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>There is no Impedance Correction Table data in this file
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Transformer bus-3-bus-4-i_5 per-unit reactance 0.0297 is lower than the typical range (min = 0.05, max = 0.2). Check if the reactance source data is correct.
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSystems ~/.julia/packages/PowerSystems/VW7nY/src/utils/IO/branchdata_checks.jl:224</span>
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>Transformer bus-3-bus-4-i_6 per-unit reactance 0.03274425 is lower than the typical range (min = 0.05, max = 0.2). Check if the reactance source data is correct.
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSystems ~/.julia/packages/PowerSystems/VW7nY/src/utils/IO/branchdata_checks.jl:224</span>
<span class="sgr36"><span class="sgr1">[ Info: </span></span>rating 240.0 MW for bus-4-bus-10-i_7 is outside the expected range (min = 327.0, max = 797.0) MW for Line at a 230.0 kV Voltage level.
<span class="sgr36"><span class="sgr1">[ Info: </span></span>rating_b 240.0 MW for bus-4-bus-10-i_7 is outside the expected range (min = 327.0, max = 797.0) MW for Line at a 230.0 kV Voltage level.
<span class="sgr36"><span class="sgr1">[ Info: </span></span>rating_c 240.0 MW for bus-4-bus-10-i_7 is outside the expected range (min = 327.0, max = 797.0) MW for Line at a 230.0 kV Voltage level.
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading switched shunt data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>There is no switched shunt data in this file
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading shunt data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading DC Line data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading VSC Line data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>There is no VSC lines data in this file
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading FACTS data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>There is no facts data in this file
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading storage data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Reading 3W transformer data
<span class="sgr36"><span class="sgr1">[ Info: </span></span>There is no 3W transformer data in this file
<span class="sgr33"><span class="sgr1">┌ Warning: </span></span>No substation data found
<span class="sgr33"><span class="sgr1">└ </span></span><span class="sgr90">@ PowerSystems ~/.julia/packages/PowerSystems/VW7nY/src/parsers/power_models_data.jl:176</span>
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Serialized System to /home/runner/.julia/packages/PowerSystemCaseBuilder/tnwpN/data/serialized_system/e3b0c44298fc1c149afbf4c8996fb92427ae41e4649b934ca495991b7852b855/matpower_case5_sys.json
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Serialized System metadata to /home/runner/.julia/packages/PowerSystemCaseBuilder/tnwpN/data/serialized_system/e3b0c44298fc1c149afbf4c8996fb92427ae41e4649b934ca495991b7852b855/matpower_case5_sys_metadata.json
<span class="sgr1">              System
┌───────────────────┬─────────────┐
│ Property          │ Value       │
├───────────────────┼─────────────┤
│ Name              │             │
│ Description       │             │
│ System Units Base │ SYSTEM_BASE │
│ Base Power        │ 100.0       │
│ Base Frequency    │ 60.0        │
│ Num Components    │ 28          │
└───────────────────┴─────────────┘

         Static Components
┌──────────────────────────┬───────┐
│ Type                     │ Count │
├──────────────────────────┼───────┤
│ ACBus                    │ 5     │
│ Arc                      │ 6     │
│ Area                     │ 1     │
│ Line                     │ 5     │
│ LoadZone                 │ 1     │
│ PhaseShiftingTransformer │ 2     │
│ PowerLoad                │ 3     │
│ ThermalStandard          │ 5     │
└──────────────────────────┴───────┘</span></code></pre><p><code>display(sys)</code> reveals that this system has 5 <a href="https://nrel-sienna.github.io/PowerSystems.jl/stable/model_library/generated_ThermalStandard/#ThermalStandard">thermal generators</a> and 3 <a href="https://nrel-sienna.github.io/PowerSystems.jl/stable/model_library/generated_PowerLoad/#PowerLoad">fixed loads</a>. We could go check their names, locations, set points with the various getters...but for that, refer to the PowerSystems.jl tutorial. </p><h2 id="Step-2:-Define-the-Power-Flow"><a class="docs-heading-anchor" href="#Step-2:-Define-the-Power-Flow">Step 2: Define the Power Flow</a><a id="Step-2:-Define-the-Power-Flow-1"></a><a class="docs-heading-anchor-permalink" href="#Step-2:-Define-the-Power-Flow" title="Permalink"></a></h2><p>Initialize a power flow solver. Here, we&#39;ll highlight two options, <a href="../../reference/api/public/#PowerFlows.ACPowerFlow">ACPowerFlow</a> and <a href="../../reference/api/public/#PowerFlows.DCPowerFlow">DCPowerFlow</a></p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; pf_ac = ACPowerFlow()</code><code class="nohighlight hljs ansi" style="display:block;">ACPowerFlow{NewtonRaphsonACPowerFlow}(false, nothing, false, false, nothing, true, false, false)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; pf_dc = DCPowerFlow()</code><code class="nohighlight hljs ansi" style="display:block;">DCPowerFlow(nothing)</code></pre><p>There&#39;s also <a href="../../reference/api/public/#PowerFlows.PTDFDCPowerFlow">PTDFDCPowerFlow</a> and <a href="../../reference/api/public/#PowerFlows.vPTDFDCPowerFlow">vPTDFDCPowerFlow</a>.</p><h2 id="Step-3:-Solve"><a class="docs-heading-anchor" href="#Step-3:-Solve">Step 3: Solve</a><a id="Step-3:-Solve-1"></a><a class="docs-heading-anchor-permalink" href="#Step-3:-Solve" title="Permalink"></a></h2><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; ac_results = solve_powerflow(pf_ac, sys)</code><code class="nohighlight hljs ansi" style="display:block;"><span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Validating connectivity with depth first search (network traversal)
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Initial residual size: 2.8708067438215448 L2, 1.5379895449752778 L∞
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Final residual size: 4.261174237921355e-14 L2, 2.398081733190338e-14 L∞.
<span class="sgr36"><span class="sgr1">[ Info: </span></span>The NewtonRaphsonACPowerFlow solver converged after 3 iterations.
<span class="sgr36"><span class="sgr1">[ Info: </span></span>PowerFlow solve converged, the results are exported in DataFrames
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Voltages are exported in pu. Powers are exported in MW/MVAr.
Dict{String, DataFrames.DataFrame} with 3 entries:
  &quot;flow_results&quot; =&gt; <span class="sgr1">6×9 DataFrame</span>…
  &quot;bus_results&quot;  =&gt; <span class="sgr1">5×9 DataFrame</span>…
  &quot;lcc_results&quot;  =&gt; <span class="sgr1">0×13 DataFrame</span>…</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; dc_results = solve_powerflow(pf_dc, sys)</code><code class="nohighlight hljs ansi" style="display:block;"><span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Validating connectivity with depth first search (network traversal)
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Voltages are exported in pu. Powers are exported in MW/MVAr.
Dict{String, Dict{String, DataFrames.DataFrame}} with 1 entry:
  &quot;1&quot; =&gt; Dict(&quot;flow_results&quot;=&gt;<span class="sgr1">6×9 DataFrame</span>…</code></pre><p>Now, we can inspect the power injections/withdrawals at the buses:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; dc_results[&quot;1&quot;][&quot;bus_results&quot;]</code><code class="nohighlight hljs ansi" style="display:block;"><span class="sgr1">5×9 DataFrame
 Row │ bus_number  Vm       θ            P_gen    P_load   P_net     Q_gen     ⋯
     │<span class="sgr90"> Int64       Float64  Float64      Float64  Float64  Float64   Float64   ⋯
─────┼──────────────────────────────────────────────────────────────────────────
   1 │          1      1.0   0.0581371   210.0        0.0   210.0        0.0   ⋯
   2 │          2      1.0  -0.0106971     0.0      300.0  -300.0        0.0
   3 │          3      1.0  -0.00475297  324.498    300.0    24.498      0.0
   4 │          4      1.0   0.0           0.0      400.0  -400.0        0.0
   5 │         10      1.0   0.0726141   470.694      0.0   470.694      0.0   ⋯
</span><span class="sgr36">                                                               2 columns omitted</span></span></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; ac_results[&quot;bus_results&quot;]</code><code class="nohighlight hljs ansi" style="display:block;"><span class="sgr1">5×9 DataFrame
 Row │ bus_number  Vm       θ           P_gen      P_load   P_net     Q_gen    ⋯
     │<span class="sgr90"> Int64       Float64  Float64     Float64    Float64  Float64   Float64  ⋯
─────┼──────────────────────────────────────────────────────────────────────────
   1 │          1  1.07762  0.0537797   210.0          0.0   210.0     155.862 ⋯
   2 │          2  1.08419  8.15235e-5    0.0        300.0  -300.0       0.0
   3 │          3  1.1      0.00616059  324.498      300.0    24.498   518.182
   4 │          4  1.06414  0.0           2.20156    400.0  -397.798  -116.004
   5 │         10  1.06907  0.066656    470.694        0.0   470.694  -164.317 ⋯
</span><span class="sgr36">                                                               2 columns omitted</span></span></code></pre><p>Notice that the <code>P_load</code> column is exactly the same between the two results: our power flow  solves for generator setpoints, and leaves the load numbers alone. The <code>P_gen</code> column is  <em>almost</em> the same between the two results: the differences reflect the choice of model.</p><p>Similarly, we can compare the line flows:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; dc_results[&quot;1&quot;][&quot;flow_results&quot;]</code><code class="nohighlight hljs ansi" style="display:block;"><span class="sgr1">6×9 DataFrame
 Row │ line_name         bus_from  bus_to  P_from_to  Q_from_to  P_to_from  Q_ ⋯
     │<span class="sgr90"> String            Int64     Int64   Float64    Float64    Float64    Fl ⋯
─────┼──────────────────────────────────────────────────────────────────────────
   1 │ bus-1-bus-2-i_1          1       2   244.962         0.0  -244.962      ⋯
   2 │ bus-1-bus-4-i_2          1       4   191.241         0.0  -191.241
   3 │ bus-1-bus-10-i_3         1      10  -226.202         0.0   226.202
   4 │ bus-2-bus-3-i_4          2       3   -55.0383        0.0    55.0383
   5 │ bus-3-bus-4-i_6          3       4   -30.5403        0.0    30.5403     ⋯
   6 │ bus-4-bus-10-i_7         4      10  -244.492         0.0   244.492
</span><span class="sgr36">                                                               3 columns omitted</span></span></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; ac_results[&quot;flow_results&quot;]</code><code class="nohighlight hljs ansi" style="display:block;"><span class="sgr1">6×9 DataFrame
 Row │ line_name         bus_from  bus_to  P_from_to  Q_from_to  P_to_from  Q_ ⋯
     │<span class="sgr90"> String            Int64     Int64   Float64    Float64    Float64    Fl ⋯
─────┼──────────────────────────────────────────────────────────────────────────
   1 │ bus-1-bus-2-i_1          1       2   219.048    -41.5383  -217.846      ⋯
   2 │ bus-1-bus-4-i_2          1       4   206.032     32.2526  -204.893    -
   3 │ bus-1-bus-10-i_3         1      10  -215.08     165.149    215.488   -1
   4 │ bus-2-bus-3-i_4          2       3   -82.1539  -151.337     82.4233   1
   5 │ bus-3-bus-4-i_6          3       4   -57.9253   267.75      60.6074  -2 ⋯
   6 │ bus-4-bus-10-i_7         4      10  -253.513     15.8121   255.206
</span><span class="sgr36">                                                               3 columns omitted</span></span></code></pre><h2 id="Step-4-(Optional):-Adjust-the-System-and-Solve-Again"><a class="docs-heading-anchor" href="#Step-4-(Optional):-Adjust-the-System-and-Solve-Again">Step 4 (Optional): Adjust the System and Solve Again</a><a id="Step-4-(Optional):-Adjust-the-System-and-Solve-Again-1"></a><a class="docs-heading-anchor-permalink" href="#Step-4-(Optional):-Adjust-the-System-and-Solve-Again" title="Permalink"></a></h2><p>Let&#39;s increase the load at bus 2 and then solve a power flow again. First, inspect the current load:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; load_2 = get_component(PowerLoad, sys, &quot;bus2&quot;)</code><code class="nohighlight hljs ansi" style="display:block;">PowerLoad: bus2:
   name: bus2
   available: true
   bus: ACBus: bus-2
   active_power: 3.0
   reactive_power: 0.9861
   base_power: 100.0
   max_active_power: 3.0
   max_reactive_power: 0.9861
   conformity: LoadConformity.CONFORMING = 1
   services: 0-element Vector{Service}
   dynamic_injector: nothing
   ext: Dict{String, Any}()
   InfrastructureSystems.SystemUnitsSettings:
      base_value: 100.0
      unit_system: UnitSystem.SYSTEM_BASE = 0
   has_supplemental_attributes: false
   has_time_series: false</code></pre><p>The load&#39;s active power and its max active power are both <code>3</code> (per unit).  Let&#39;s increase both of those numbers by 10%:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; set_max_active_power!(load_2, get_max_active_power(load_2) * 1.10)</code><code class="nohighlight hljs ansi" style="display:block;">3.3000000000000003</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; set_active_power!(load_2, get_active_power(load_2) * 1.10)</code><code class="nohighlight hljs ansi" style="display:block;">3.3000000000000003</code></pre><p>Now we can solve for this higher load scenario, using the same power flow solvers as before:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; new_ac_results = solve_powerflow(pf_ac, sys)</code><code class="nohighlight hljs ansi" style="display:block;"><span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Validating connectivity with depth first search (network traversal)
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Initial residual size: 2.8864420068246424 L2, 1.5379895449752778 L∞
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Final residual size: 7.687041835564017e-14 L2, 6.439293542825908e-14 L∞.
<span class="sgr36"><span class="sgr1">[ Info: </span></span>The NewtonRaphsonACPowerFlow solver converged after 3 iterations.
<span class="sgr36"><span class="sgr1">[ Info: </span></span>PowerFlow solve converged, the results are exported in DataFrames
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Voltages are exported in pu. Powers are exported in MW/MVAr.
Dict{String, DataFrames.DataFrame} with 3 entries:
  &quot;flow_results&quot; =&gt; <span class="sgr1">6×9 DataFrame</span>…
  &quot;bus_results&quot;  =&gt; <span class="sgr1">5×9 DataFrame</span>…
  &quot;lcc_results&quot;  =&gt; <span class="sgr1">0×13 DataFrame</span>…</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; new_dc_results = solve_powerflow(pf_dc, sys)</code><code class="nohighlight hljs ansi" style="display:block;"><span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Validating connectivity with depth first search (network traversal)
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Finding subnetworks via iterative union find
<span class="sgr36"><span class="sgr1">[ Info: </span></span>Voltages are exported in pu. Powers are exported in MW/MVAr.
Dict{String, Dict{String, DataFrames.DataFrame}} with 1 entry:
  &quot;1&quot; =&gt; Dict(&quot;flow_results&quot;=&gt;<span class="sgr1">6×9 DataFrame</span>…</code></pre></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../how-tos/stub/">« How-to-Guides</a><a class="docs-footer-nextpage" href="../../explanation/stub/">Explanation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.16.1 on <span class="colophon-date" title="Friday 26 December 2025 18:26">Friday 26 December 2025</span>. Using Julia version 1.12.3.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
