function mpc = ACTIVSg2000_sanitized_results
%ACTIVSG2000_SANITIZED_RESULTS

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1001	1	20.78	5.89	0	0	1	0.977911803	-22.7962251	115	9	1.1	0.9;
	1002	1	15.41	4.37	0	0	1	0.998098686	-18.0677176	115	9	1.1	0.9;
	1003	1	0	0	0	0	1	1.00822802	-17.3309355	115	9	1.1	0.9;
	1004	2	0	0	0	0	1	1.01	-19.202164	230	9	1.1	0.9;
	1005	1	0	0	0	0	1	1.00699483	-16.338778	115	9	1.1	0.9;
	1006	2	0	0	0	0	1	1	-14.1669687	13.8	9	1.1	0.9;
	1007	1	7.01	1.99	0	-0.82	1	1.00860206	-18.472503	115	9	1.1	0.9;
	1008	1	0	0	0	0	1	1.00966382	-8.39241096	115	9	1.1	0.9;
	1009	2	0	0	0	0	1	1	-5.0359622	13.8	9	1.1	0.9;
	1010	1	0	0	0	-3.07	1	1.00471986	-16.719522	115	9	1.1	0.9;
	1011	2	0	0	0	0	1	1	-14.8674444	22	9	1.1	0.9;
	1012	1	2.99	0.85	0	9.5	1	0.99603377	-25.3706979	115	9	1.1	0.9;
	1013	1	29.23	8.28	0	0	1	1.00238302	-15.460993	115	9	1.1	0.9;
	1014	1	2.22	0.63	0	0	1	1.00581018	-11.8402754	115	9	1.1	0.9;
	1015	1	7.51	2.13	0	0	1	1.00802128	-18.1943358	115	9	1.1	0.9;
	1016	1	2.89	0.82	0	30	1	1.01776435	-15.6469282	115	9	1.1	0.9;
	1017	1	18.34	5.2	0	0	1	0.98022873	-21.499816	115	9	1.1	0.9;
	1018	1	0.07	0.02	0	0	1	0.990263465	-20.2928623	115	9	1.1	0.9;
	1019	1	61.78	17.5	0	142.98	1	0.99923396	-22.4000004	115	9	1.1	0.9;
	1020	1	0	0	0	67.23	1	1.0271778	-15.6221647	115	9	1.1	0.9;
	1021	2	0	0	0	0	1	1	-9.02844813	13.8	9	1.1	0.9;
	1022	1	0	0	0	0	1	1.01171551	-16.4517654	115	9	1.1	0.9;
	1023	2	0	0	0	0	1	1.01	-7.54304646	13.8	9	1.1	0.9;
	1024	1	63.04	17.86	0	0	1	0.994054606	-19.2745766	115	9	1.1	0.9;
	1025	1	0	0	0	0	1	1.02112288	-14.5269841	115	9	1.1	0.9;
	1026	2	0	0	0	0	1	1	-5.03710863	13.8	9	1.1	0.9;
	1027	1	101.21	28.68	0	75	1	1.00511121	-25.9737784	115	9	1.1	0.9;
	1028	1	10.01	2.84	0	0	1	1.01518059	-17.9695276	115	9	1.1	0.9;
	1029	1	83.18	23.57	0	40	1	1.00172627	-24.9986187	115	9	1.1	0.9;
	1030	1	24.63	6.98	0	0	1	0.998876392	-13.2737251	115	9	1.1	0.9;
	1031	1	9.25	2.62	0	0	1	1.0047937	-17.6922223	115	9	1.1	0.9;
	1032	1	0	0	0	0	1	0.988532374	-12.1052107	115	9	1.1	0.9;
	1033	2	0	0	0	50	1	1	-16.8131645	230	9	1.1	0.9;
	1034	1	0	0	0	0	1	1.00500078	-14.523445	115	9	1.1	0.9;
	1035	2	0	0	0	0	1	1	-11.2336695	13.8	9	1.1	0.9;
	1036	1	13.6	3.85	0	0	1	0.991529751	-12.4604108	115	9	1.1	0.9;
	1037	1	102.24	28.97	0	0	1	0.972930837	-22.6125198	115	9	1.1	0.9;
	1038	1	0	0	0	0	1	1.00452997	-7.37959784	115	9	1.1	0.9;
	1039	2	0	0	0	0	1	1	-1.9475093	22	9	1.1	0.9;
	1040	1	44.36	12.57	0	0	1	0.993906949	-20.5559251	115	9	1.1	0.9;
	1041	1	0	0	0	0	1	1.00236563	-15.324691	115	9	1.1	0.9;
	1042	1	0	0	0	0	1	1.00236563	-15.324691	13.8	9	1.1	0.9;
	1043	2	0	0	0	0	1	1	-12.0824877	13.8	9	1.1	0.9;
	1044	1	14.68	4.16	0	0	1	1.01189815	-26.2087941	115	9	1.1	0.9;
	1045	1	98.56	27.93	0	0	1	0.976725253	-24.5307342	115	9	1.1	0.9;
	1046	1	11.08	3.14	0	12	1	1.01073908	-22.5249908	115	9	1.1	0.9;
	1047	1	0	0	0	0	1	1.00271927	-13.3680058	115	9	1.1	0.9;
	1048	1	0	0	0	0	1	1.00271927	-13.3680058	18	9	1.1	0.9;
	1049	1	0	0	0	0	1	1.00271927	-13.3680058	18	9	1.1	0.9;
	1050	2	0	0	0	0	1	1	-8.29452204	18	9	1.1	0.9;
	1051	2	0	0	0	0	1	1	-6.8151468	18	9	1.1	0.9;
	1052	2	0	0	0	0	1	1	-9.1481386	18	9	1.1	0.9;
	1053	1	0	0	0	0	1	1.01036757	-17.3793397	230	9	1.1	0.9;
	1054	1	14.99	4.25	0	0	1	1.00354944	-22.4898953	115	9	1.1	0.9;
	1055	1	3.98	1.13	0	0	1	1.0004648	-18.3704173	115	9	1.1	0.9;
	1056	1	0	0	0	59.97	1	1.02004746	-22.0025112	115	9	1.1	0.9;
	1057	1	0	0	0	0	1	1.02004746	-22.0025112	18	9	1.1	0.9;
	1058	1	13.46	3.81	0	0	1	1.01038386	-11.0547018	115	9	1.1	0.9;
	1059	1	0	0	0	0	1	1.01038386	-11.0547018	22	9	1.1	0.9;
	1060	1	0	0	0	0	1	1.01038386	-11.0547018	22	9	1.1	0.9;
	1061	1	0	0	0	0	1	1.00758911	-17.4742444	115	9	1.1	0.9;
	1062	1	0	0	0	0	1	1.00758911	-17.4742444	13.8	9	1.1	0.9;
	1063	1	0	0	0	0	1	1.00758911	-17.4742444	13.8	9	1.1	0.9;
	1064	1	123.76	35.07	0	0	1	0.970762248	-24.2242429	115	9	1.1	0.9;
	1065	1	0	0	0	0	1	1.00471204	-15.1447094	115	9	1.1	0.9;
	1066	2	0	0	0	0	1	1	-7.61351512	13.8	9	1.1	0.9;
	1067	1	101.55	28.77	0	0	1	0.999373738	-15.9043904	115	9	1.1	0.9;
	1068	1	59.4	16.83	0	0	1	0.986958206	-16.5375457	115	9	1.1	0.9;
	1069	1	0	0	0	0	1	1.01356202	-8.52623865	115	9	1.1	0.9;
	1070	2	0	0	0	0	1	1.04	-4.00400498	13.8	9	1.1	0.9;
	1071	1	91.46	25.91	0	0	1	0.985314388	-21.5269104	115	9	1.1	0.9;
	1072	2	0	0	0	0	1	1.01	-12.152916	18	9	1.1	0.9;
	1073	2	0	0	0	0	1	1.01	-5.71070494	18	9	1.1	0.9;
	1074	2	0	0	0	0	1	1.01	-7.77161526	18	9	1.1	0.9;
	1075	2	0	0	0	0	1	1.01	-10.5431578	18	9	1.1	0.9;
	1076	1	0	0	0	0	1	0.985314388	-21.5269104	18	9	1.1	0.9;
	1077	1	0	0	0	0	1	0.985314388	-21.5269104	18	9	1.1	0.9;
	1078	2	0	0	0	0	1	1.01	-11.0623973	18	9	1.1	0.9;
	1079	2	0	0	0	0	1	1.01	-38.6861059	500	9	1.1	0.9;
	1080	2	0	0	0	0	1	1.01	-10.4886347	18	9	1.1	0.9;
	1081	1	0	0	0	56.9	1	1.01142966	-18.7447084	230	9	1.1	0.9;
	1082	2	0	0	0	0	1	1	-5.49413389	115	9	1.1	0.9;
	1083	1	39.95	11.32	0	26.15	1	1.00752344	-9.68731058	115	9	1.1	0.9;
	1084	2	0	0	0	0	1	1.04	-16.9227312	115	9	1.1	0.9;
	1085	1	21.3	6.03	0	0	1	1.00701681	-15.3833608	115	9	1.1	0.9;
	1086	1	39.67	11.24	0	30	1	1.01270764	-17.6305394	115	9	1.1	0.9;
	1087	1	0.91	0.26	0	8.66	1	1.0112005	-16.0370269	115	9	1.1	0.9;
	1088	2	0	0	0	0	1	1	-11.9142799	115	9	1.1	0.9;
	1089	1	40.6	11.5	0	0	1	0.979985891	-21.5346005	115	9	1.1	0.9;
	1090	2	0	0	0	0	1	1.02	-16.2183614	115	9	1.1	0.9;
	1091	1	11.62	3.29	0	0	1	1.02422392	-31.1626009	161	9	1.1	0.9;
	2001	1	48.36	13.7	0	0	2	1.00177435	-59.8235885	161	11	1.1	0.9;
	2002	1	0	0	0	0	2	1.01409744	-61.4174687	500	11	1.1	0.9;
	2003	1	0	0	0	0	2	1.01263756	-63.663851	161	11	1.1	0.9;
	2004	1	0	0	0	0	2	1.01409744	-61.4174687	13.8	11	1.1	0.9;
	2005	1	0	0	0	0	2	1.01409744	-61.4174687	13.8	11	1.1	0.9;
	2006	1	0	0	0	0	2	1.01409744	-61.4174687	13.8	11	1.1	0.9;
	2007	1	9.54	2.7	0	0	2	1.0027093	-59.5925587	161	11	1.1	0.9;
	2008	1	8.06	2.28	0	0	2	1.00420306	-32.8801901	161	10	1.1	0.9;
	2009	1	39.14	11.09	0	113.65	2	1.0217087	-45.2127511	161	11	1.1	0.9;
	2010	1	56.81	16.09	0	22.39	2	1.02298001	-36.5174271	161	10	1.1	0.9;
	2011	1	0	0	0	0	2	1.02784106	-32.0834667	500	10	1.1	0.9;
	2012	1	0	0	0	0	2	1.01031052	-29.7807324	161	10	1.1	0.9;
	2013	2	0	0	0	0	2	1	-29.6303111	18	10	1.1	0.9;
	2014	1	25.43	7.2	0	0	2	1.00565228	-33.4975348	161	10	1.1	0.9;
	2015	1	4.69	1.33	0	0	2	1.00867842	-63.1438374	161	11	1.1	0.9;
	2016	1	69.27	19.63	0	0	2	1.01065708	-69.7449538	161	11	1.1	0.9;
	2017	1	0	0	0	-200	2	1.02750947	-32.3169464	500	10	1.1	0.9;
	2018	1	0	0	0	0	2	1.02012685	-31.5253298	161	10	1.1	0.9;
	2019	1	0	0	0	0	2	1.02750947	-32.3169464	20	10	1.1	0.9;
	2020	1	47.97	13.59	0	0	2	0.996865662	-44.8751634	161	11	1.1	0.9;
	2021	1	0	0	0	0	2	1.01340904	-56.5468044	500	11	1.1	0.9;
	2022	1	11.56	3.28	0	0	2	1.00990772	-58.4792289	161	11	1.1	0.9;
	2023	2	0	0	0	0	2	1.02	-54.9836051	13.8	11	1.1	0.9;
	2024	2	0	0	0	0	2	1.02	-54.3179394	13.8	11	1.1	0.9;
	2025	1	39.62	11.23	0	0	2	0.995671989	-44.1164922	161	11	1.1	0.9;
	2026	1	18.57	5.26	0	0	2	1.01422703	-31.0535303	161	10	1.1	0.9;
	2027	1	3.55	1.01	0	0	2	1.00235603	-60.2539802	161	11	1.1	0.9;
	2028	1	14.24	4.03	0	0	2	0.99640214	-47.2264592	161	11	1.1	0.9;
	2029	1	3.2	0.91	0	0	2	1.01379707	-32.8855948	161	10	1.1	0.9;
	2030	1	47.15	13.36	0	0	2	0.990299602	-63.8709568	161	11	1.1	0.9;
	2031	1	5.77	1.63	0	0	2	1.02534906	-29.8695387	161	10	1.1	0.9;
	2032	1	3.35	0.95	0	0	2	1.00453546	-58.9886779	161	11	1.1	0.9;
	2033	1	13.57	3.85	0	0	2	0.99373199	-65.3777692	161	11	1.1	0.9;
	2034	1	5.34	1.51	0	0	2	1.008916	-69.0789682	161	11	1.1	0.9;
	2035	1	4.68	1.33	0	0	2	1.02199553	-30.8018645	161	10	1.1	0.9;
	2036	1	41.59	11.78	0	0	2	1.00063532	-44.4775254	161	11	1.1	0.9;
	2037	1	3.5	0.99	0	0	2	1.01941216	-63.4722435	161	11	1.1	0.9;
	2038	1	2.6	0.74	0	0	2	1.00965248	-64.1339317	161	11	1.1	0.9;
	2039	1	5.56	1.58	0	0	2	0.993466449	-60.5431168	161	11	1.1	0.9;
	2040	1	15.9	4.51	0	0	2	1.00731926	-59.1493165	161	11	1.1	0.9;
	2041	1	0	0	0	0	2	1.01099334	-27.510192	161	10	1.1	0.9;
	2042	2	0	0	0	0	2	1.01	-24.8790844	18	10	1.1	0.9;
	2043	1	4.24	1.2	0	0	2	1.00948585	-69.3830226	161	11	1.1	0.9;
	2044	1	27.4	7.76	0	0	2	1.01679857	-65.2143871	161	11	1.1	0.9;
	2045	1	22.61	6.4	0	0	2	0.996167207	-45.4109468	161	11	1.1	0.9;
	2046	1	22.13	6.27	0	0	2	1.00869562	-68.6956423	161	11	1.1	0.9;
	2047	1	14.96	4.24	0	0	2	1.01132569	-64.5591831	161	11	1.1	0.9;
	2048	1	6.42	1.82	0	0	2	1.02593907	-31.8818941	161	10	1.1	0.9;
	2049	1	11.57	3.28	0	0	2	1.01910603	-40.9745002	161	10	1.1	0.9;
	2050	1	3.66	1.04	0	0	2	0.99543505	-63.0702799	161	11	1.1	0.9;
	2051	1	17.85	5.06	0	0	2	0.991602339	-54.0640403	161	11	1.1	0.9;
	2052	1	24.84	7.04	0	0	2	1.00303917	-31.9641781	161	10	1.1	0.9;
	2053	1	29.13	8.25	0	0	2	0.99297979	-59.236892	161	11	1.1	0.9;
	2054	1	0	0	0	0	2	0.99941822	-43.1288459	500	11	1.1	0.9;
	2055	1	49.62	14.06	0	0	2	0.998984114	-43.9549321	161	11	1.1	0.9;
	2056	1	0	0	0	0	2	0.99941822	-43.1288459	18	11	1.1	0.9;
	2057	2	0	0	0	0	2	0.99	-38.7283034	18	11	1.1	0.9;
	2058	1	0	0	0	0	2	1.00546551	-26.974442	161	10	1.1	0.9;
	2059	2	0	0	0	0	2	1	-23.5034338	13.8	10	1.1	0.9;
	2060	1	3.8	1.08	0	0	2	0.998410849	-61.7890822	161	11	1.1	0.9;
	2061	1	0	0	0	0	2	1.02220077	-37.4773419	161	10	1.1	0.9;
	2062	2	0	0	0	0	2	1.02	-35.1805869	18	10	1.1	0.9;
	2063	1	65.62	18.59	0	40	2	1.01002963	-68.0626538	161	11	1.1	0.9;
	2064	1	10.05	2.85	0	0	2	1.00352462	-60.1183602	161	11	1.1	0.9;
	2065	1	78.36	22.2	0	94.98	2	1.02340003	-65.4326425	161	11	1.1	0.9;
	2066	1	7.11	2.02	0	0	2	1.02253257	-27.9366115	161	10	1.1	0.9;
	2067	1	53.97	15.29	0	0	2	0.993876298	-44.0386808	161	11	1.1	0.9;
	2068	1	5.76	1.63	0	0	2	1.00016277	-42.0055693	161	11	1.1	0.9;
	2069	1	21.92	6.21	0	110.69	2	1.02485711	-68.9147464	161	11	1.1	0.9;
	2070	1	0	0	0	0	2	1.00223779	-41.5869738	161	11	1.1	0.9;
	2071	2	0	0	0	0	2	1	-37.9113171	18	11	1.1	0.9;
	2072	1	9.71	2.75	0	0	2	1.01948259	-67.054106	161	11	1.1	0.9;
	2073	1	0	0	0	0	2	1.02450841	-25.4769261	161	10	1.1	0.9;
	2074	1	0	0	0	0	2	1.01252304	-23.6272299	115	10	1.1	0.9;
	2075	1	0	0	0	0	2	1.01252304	-23.6272299	115	10	1.1	0.9;
	2076	2	0	0	0	0	2	1.04	-24.6218994	24	10	1.1	0.9;
	2077	1	0	0	0	0	2	1.01986301	-61.0550031	161	11	1.1	0.9;
	2078	2	0	0	0	0	2	1.02	-57.7355952	13.8	11	1.1	0.9;
	2079	1	4.48	1.27	0	0	2	1.0250013	-34.7634548	161	10	1.1	0.9;
	2080	1	16.93	4.8	0	0	2	0.996719169	-57.3945431	161	11	1.1	0.9;
	2081	1	4.46	1.26	0	0	2	1.00429434	-64.9357164	161	11	1.1	0.9;
	2082	1	59.03	16.73	0	0	2	1.00460772	-44.8216231	161	11	1.1	0.9;
	2083	2	0	0	0	0	2	1.02	-43.2500126	20	11	1.1	0.9;
	2084	1	0	0	0	0	2	1.00460772	-44.8216231	20	11	1.1	0.9;
	2085	1	0	0	0	0	2	1.00460772	-44.8216231	20	11	1.1	0.9;
	2086	1	2.19	0.62	0	0	2	0.994620085	-59.3554724	161	11	1.1	0.9;
	2087	1	7.9	2.24	0	0	2	1.02448461	-27.7689084	161	10	1.1	0.9;
	2088	1	0	0	0	0	2	1.00119024	-41.7054183	161	11	1.1	0.9;
	2089	2	0	0	0	0	2	1	-38.1052105	24	11	1.1	0.9;
	2090	1	2.42	0.69	0	0	2	1.00293333	-60.8732961	161	11	1.1	0.9;
	2091	1	17.05	4.83	0	0	2	1.02123248	-34.1485705	161	10	1.1	0.9;
	2092	1	24.11	6.83	0	0	2	1.00911741	-66.3852241	161	11	1.1	0.9;
	2093	1	0	0	0	0	2	1.01535206	-30.6110693	161	10	1.1	0.9;
	2094	1	0	0	0	0	2	1.01535206	-30.6110693	13.8	10	1.1	0.9;
	2095	1	0	0	0	0	2	1.01535206	-30.6110693	13.8	10	1.1	0.9;
	2096	1	0	0	0	-122.33	2	1.01983306	-27.970122	500	10	1.1	0.9;
	2097	1	0	0	0	0	2	1.01919522	-27.4230825	230	10	1.1	0.9;
	2098	1	0	0	0	0	2	1.02512543	-30.5713442	161	10	1.1	0.9;
	2099	2	0	0	0	0	2	1.02	-27.8265589	18	10	1.1	0.9;
	2100	2	0	0	0	0	2	1.02	-25.3453972	18	10	1.1	0.9;
	2101	1	0	0	0	0	2	1.01462243	-62.5223401	500	11	1.1	0.9;
	2102	1	0	0	0	0	2	1.01478062	-63.9583301	161	11	1.1	0.9;
	2103	1	0	0	0	0	2	1.01462243	-62.5223401	20	11	1.1	0.9;
	2104	1	0	0	0	0	2	1.01462243	-62.5223401	20	11	1.1	0.9;
	2105	1	0	0	0	0	2	1.01462243	-62.5223401	20	11	1.1	0.9;
	2106	1	14.4	4.08	0	0	2	0.992458304	-66.0197747	161	11	1.1	0.9;
	2107	1	74.15	21.01	0	0	2	1.0094567	-64.8226576	161	11	1.1	0.9;
	2108	1	2.14	0.61	0	0	2	1.00311319	-43.7691057	161	10	1.1	0.9;
	2109	1	33.81	9.58	0	0	2	1.00837253	-46.3453078	161	11	1.1	0.9;
	2110	1	8.59	2.43	0	40.13	2	1.02229501	-62.1225312	161	11	1.1	0.9;
	2111	1	13.95	3.95	0	0	2	0.997515326	-48.96989	161	11	1.1	0.9;
	2112	1	4.54	1.29	0	0	2	0.993559942	-49.3401849	161	11	1.1	0.9;
	2113	1	0	0	0	0	2	1.01288283	-56.0749321	500	11	1.1	0.9;
	2114	1	70.78	20.05	0	0	2	1.01077918	-57.3605818	161	11	1.1	0.9;
	2115	2	0	0	0	0	2	1	-52.0539784	13.8	11	1.1	0.9;
	2116	2	0	0	0	0	2	1	-53.9777231	13.8	11	1.1	0.9;
	2117	2	0	0	0	0	2	1	-51.4274396	13.8	11	1.1	0.9;
	2118	2	0	0	0	0	2	1	-50.925874	13.8	11	1.1	0.9;
	2119	2	0	0	0	0	2	1	-53.523914	13.8	11	1.1	0.9;
	2120	2	0	0	0	0	2	1.01	-51.1827107	13.8	11	1.1	0.9;
	2121	1	2.33	0.66	0	0	2	1.00617886	-59.7822498	161	11	1.1	0.9;
	2122	1	6.72	1.9	0	0	2	0.997066647	-60.9838379	161	11	1.1	0.9;
	2123	2	0	0	0	0	2	1	-26.6592388	161	10	1.1	0.9;
	2124	1	21.29	6.03	0	0	2	0.991713576	-67.0862237	161	11	1.1	0.9;
	2125	1	4.06	1.15	0	0	2	0.998156092	-67.1447365	161	11	1.1	0.9;
	2126	1	14.24	4.03	0	0	2	1.01087654	-66.823034	161	11	1.1	0.9;
	2127	2	0	0	0	-155.97	2	1.04	-34.0218392	500	10	1.1	0.9;
	2128	1	0	0	0	0	2	1.02343216	-32.5339172	161	10	1.1	0.9;
	2129	1	6.63	1.88	0	0	2	0.995604751	-65.9373337	161	11	1.1	0.9;
	2130	1	0	0	0	0	2	1.00494879	-42.4054284	161	10	1.1	0.9;
	2131	1	0	0	0	0	2	0.999847845	-39.8617434	115	10	1.1	0.9;
	2132	1	11.94	3.38	0	10	2	1.0159576	-41.5847999	115	10	1.1	0.9;
	2133	1	5.68	1.61	0	0	2	1.01490016	-60.3871054	161	11	1.1	0.9;
	3001	1	0	0	0	0	3	1.00414103	-55.9018416	230	28	1.1	0.9;
	3002	1	112.86	31.98	0	0	3	0.991892307	-58.3997077	115	28	1.1	0.9;
	3003	1	0	0	0	0	3	1.00044375	-18.3888291	115	27	1.1	0.9;
	3004	2	0	0	0	0	3	1	-16.7590939	18	27	1.1	0.9;
	3005	1	7.34	2.08	0	0	3	1.00709227	-58.4589165	115	28	1.1	0.9;
	3006	1	7.35	2.08	0	0	3	1.00215951	-27.2030391	115	27	1.1	0.9;
	3007	1	14.96	4.24	0	0	3	1.02118157	-25.1511533	115	27	1.1	0.9;
	3008	1	19.81	5.61	0	0	3	0.993803947	-37.3790105	115	27	1.1	0.9;
	3009	1	12.54	3.55	0	0	3	1.0082924	-31.4176059	115	28	1.1	0.9;
	3010	1	4.67	1.32	0	0	3	0.994399314	-57.4879534	115	28	1.1	0.9;
	3011	1	27.14	7.69	0	0	3	1.0075878	-61.3277998	115	28	1.1	0.9;
	3012	1	0.56	0.16	0	0	3	1.00879433	-60.9237051	115	28	1.1	0.9;
	3013	1	64.56	18.29	0	65	3	1.02212572	-28.9205857	115	27	1.1	0.9;
	3014	1	22	6.23	0	0	3	1.01597699	-53.438349	115	28	1.1	0.9;
	3015	1	5.36	1.52	0	0	3	1.00098539	-17.159542	115	27	1.1	0.9;
	3016	1	0	0	0	0	3	1.00912521	-22.3297291	115	27	1.1	0.9;
	3017	2	0	0	0	0	3	1.01	-17.1258549	18	27	1.1	0.9;
	3018	1	0	0	0	0	3	1.02231151	-29.3715454	230	27	1.1	0.9;
	3019	1	0	0	0	27.84	3	1.01981074	-30.9873212	115	27	1.1	0.9;
	3020	2	0	0	0	0	3	1.03	-25.2279951	13.8	27	1.1	0.9;
	3021	1	1.94	0.55	0	0	3	1.00412146	-35.9594851	115	27	1.1	0.9;
	3022	1	24.59	6.97	0	0	3	0.993578181	-18.4232	115	27	1.1	0.9;
	3023	1	10.41	2.95	0	46.37	3	1.02275096	-27.3176015	115	27	1.1	0.9;
	3024	1	10.13	2.87	0	0	3	1.01465194	-31.4187003	115	28	1.1	0.9;
	3025	1	13.67	3.87	0	0	3	0.995646229	-45.6456857	115	28	1.1	0.9;
	3026	1	0	0	0	0	3	1.03193045	-37.0551579	230	27	1.1	0.9;
	3027	1	0	0	0	0	3	1.02459789	-37.637634	115	27	1.1	0.9;
	3028	2	0	0	0	0	3	1.04	-34.4762224	18	27	1.1	0.9;
	3029	1	4.87	1.38	0	0	3	1.02468327	-53.6905119	115	28	1.1	0.9;
	3030	1	129.72	36.75	0	80	3	1.00842227	-40.4061067	115	27	1.1	0.9;
	3031	1	14.73	4.17	0	0	3	0.999495307	-26.5747629	115	27	1.1	0.9;
	3032	1	72.86	20.64	0	0	3	1.00567063	-27.4733639	115	27	1.1	0.9;
	3033	1	0	0	0	0	3	1.007527	-15.4168294	115	27	1.1	0.9;
	3034	2	0	0	0	0	3	1.03	-6.14057277	22	27	1.1	0.9;
	3035	1	3.47	0.98	0	0	3	0.997944317	-44.7980522	115	28	1.1	0.9;
	3036	1	5.8	1.64	0	0	3	0.995197956	-42.0149682	115	28	1.1	0.9;
	3037	1	0	0	0	0	3	1.02783822	-25.9045334	230	27	1.1	0.9;
	3038	1	0	0	0	0	3	1.00242475	-20.4529431	115	27	1.1	0.9;
	3039	2	0	0	0	0	3	1.04	-23.3282315	13.8	27	1.1	0.9;
	3040	1	14.61	4.14	0	0	3	0.990518265	-34.7246968	115	27	1.1	0.9;
	3041	1	0	0	0	0	3	1.02461693	-29.6620205	230	27	1.1	0.9;
	3042	1	8.75	2.48	0	0	3	1.00151208	-19.1645879	115	27	1.1	0.9;
	3043	1	0	0	0	0	3	1.02461693	-29.6620205	13.8	27	1.1	0.9;
	3044	1	0	0	0	0	3	1.02461693	-29.6620205	13.8	27	1.1	0.9;
	3045	1	0	0	0	0	3	1.02461693	-29.6620205	13.8	27	1.1	0.9;
	3046	1	0	0	0	200	3	1.02678356	-35.105189	230	27	1.1	0.9;
	3047	1	0	0	0	99.71	3	1.00887426	-20.8297361	115	27	1.1	0.9;
	3048	2	0	0	0	0	3	1.04	-41.8448919	500	27	1.1	0.9;
	3049	1	10.58	3	0	0	3	1.00376405	-30.3283472	115	27	1.1	0.9;
	3050	1	0	0	0	65	3	1.00372657	-34.2355412	230	28	1.1	0.9;
	3051	1	145.29	41.17	0	20	3	0.984929475	-36.2025127	115	28	1.1	0.9;
	3052	1	8.08	2.29	0	0	3	0.99543875	-58.8736083	115	28	1.1	0.9;
	3053	1	0	0	0	0	3	1.03017545	-27.5499294	230	27	1.1	0.9;
	3054	1	0	0	0	0	3	1.00870301	-27.0590331	115	27	1.1	0.9;
	3055	2	0	0	0	0	3	1.04	-24.6659547	13.8	27	1.1	0.9;
	3056	2	0	0	0	0	3	1.04	-22.0868028	13.8	27	1.1	0.9;
	3057	2	0	0	0	0	3	1.04	-22.2512869	13.8	27	1.1	0.9;
	3058	1	0	0	0	0	3	1.03136486	-24.3401416	230	27	1.1	0.9;
	3059	1	0	0	0	0	3	1.01147183	-17.6740164	115	27	1.1	0.9;
	3060	2	0	0	0	0	3	1.04	-16.7689091	18	27	1.1	0.9;
	3061	2	0	0	0	0	3	1.04	-18.941404	18	27	1.1	0.9;
	3062	2	0	0	0	0	3	1.04	-21.6230549	18	27	1.1	0.9;
	3063	2	0	0	0	0	3	1.04	-20.4691997	18	27	1.1	0.9;
	3064	1	0	0	0	0	3	1.00580933	-18.7207612	115	27	1.1	0.9;
	3065	2	0	0	0	0	3	1	-12.5685774	18	27	1.1	0.9;
	3066	1	22.03	6.24	0	0	3	1.00235691	-43.0803143	115	28	1.1	0.9;
	3067	1	0	0	0	0	3	1.02294128	-20.1319856	115	27	1.1	0.9;
	3068	2	0	0	0	0	3	1.04	-17.2311862	20	27	1.1	0.9;
	3069	1	3.81	1.08	0	0	3	0.999923657	-29.9102953	115	27	1.1	0.9;
	3070	1	0	0	0	0	3	1.01768978	-21.4693064	115	27	1.1	0.9;
	3071	2	0	0	0	0	3	1	-16.8499027	24	27	1.1	0.9;
	3072	1	5.98	1.7	0	0	3	1.00345945	-39.0120977	115	27	1.1	0.9;
	3073	1	0	0	0	0	3	0.997944704	-54.6691248	115	28	1.1	0.9;
	3074	2	0	0	0	0	3	1	-52.1433328	13.8	28	1.1	0.9;
	3075	1	12.18	3.45	0	0	3	0.995525082	-40.5516154	115	28	1.1	0.9;
	3076	1	10.79	3.06	0	0	3	0.994369161	-56.1151932	115	28	1.1	0.9;
	3077	1	68.66	19.45	0	0	3	1.00536717	-28.409894	115	27	1.1	0.9;
	3078	1	0	0	0	0	3	1.0237156	-26.2604095	230	27	1.1	0.9;
	3079	1	0	0	0	0	3	1.01913824	-24.4550265	161	27	1.1	0.9;
	3080	1	0	0	0	0	3	1.00468109	-21.5467737	115	27	1.1	0.9;
	3081	2	0	0	0	0	3	1.04	-20.1869477	20	27	1.1	0.9;
	3082	1	0	0	0	0	3	1.02428316	-28.4526926	230	27	1.1	0.9;
	3083	1	0	0	0	0	3	1.01869837	-24.6749319	115	27	1.1	0.9;
	3084	2	0	0	0	0	3	1	-18.6411978	13.8	27	1.1	0.9;
	3085	1	0	0	0	0	3	1.00006276	-18.7370846	115	27	1.1	0.9;
	3086	2	0	0	0	0	3	1	-11.7716633	13.2	27	1.1	0.9;
	3087	1	0	0	0	0	3	1.00006276	-18.7370846	13.2	27	1.1	0.9;
	3088	1	0	0	0	34.55	3	1.02722093	-33.5490426	230	27	1.1	0.9;
	3089	1	0	0	0	0	3	1.02676965	-36.1693268	161	27	1.1	0.9;
	3090	1	0	0	0	0	3	1.02697034	-36.8294666	161	27	1.1	0.9;
	3091	1	0	0	0	81.81	3	1.02748135	-37.7197416	115	27	1.1	0.9;
	3092	2	0	0	0	0	3	1.04	-26.7449981	13.8	27	1.1	0.9;
	3093	1	5.05	1.43	0	0	3	0.994865624	-58.2803094	115	28	1.1	0.9;
	3094	1	0	0	0	0	3	1.01951537	-23.6689491	115	27	1.1	0.9;
	3095	2	0	0	0	0	3	1.04	-15.7668059	18	27	1.1	0.9;
	3096	1	0	0	0	0	3	1.02015034	-21.7371609	230	27	1.1	0.9;
	3097	1	0	0	0	0	3	1.01626772	-19.8818892	115	27	1.1	0.9;
	3098	2	0	0	0	0	3	1.04	-13.0595352	13.8	27	1.1	0.9;
	3099	1	12.08	3.42	0	0	3	1.00420477	-29.19588	115	27	1.1	0.9;
	3100	1	8.53	2.42	0	0	3	1.00730409	-35.2578444	115	27	1.1	0.9;
	3101	1	9.43	2.67	0	0	3	1.00377196	-48.0705677	115	28	1.1	0.9;
	3102	1	75.26	21.32	0	0	3	1.01834674	-37.8597443	115	27	1.1	0.9;
	3103	1	39.32	11.14	0	0	3	1.00058737	-20.978221	115	27	1.1	0.9;
	3104	1	0	0	0	0	3	1.00935173	-47.6039545	115	28	1.1	0.9;
	3105	2	0	0	0	0	3	1	-41.9326969	13.2	28	1.1	0.9;
	3106	2	0	0	0	0	3	1	-40.9497169	13.2	28	1.1	0.9;
	3107	1	14.87	4.21	0	0	3	0.991015994	-58.9535795	115	28	1.1	0.9;
	3108	1	23.52	6.66	0	0	3	1.00557903	-56.8969195	115	28	1.1	0.9;
	3109	1	0	0	0	0	3	1.01659322	-18.4925463	115	27	1.1	0.9;
	3110	2	0	0	0	0	3	1.04	-10.9769174	13.8	27	1.1	0.9;
	3111	1	0	0	0	0	3	1.0087229	-16.8144886	115	27	1.1	0.9;
	3112	2	0	0	0	0	3	1	-8.65165429	18	27	1.1	0.9;
	3113	2	0	0	0	0	3	1	-8.6489311	18	27	1.1	0.9;
	3114	1	98.31	27.85	0	0	3	1.00548522	-34.7589191	115	27	1.1	0.9;
	3115	1	9.58	2.71	0	0	3	1.00778822	-22.3139349	115	27	1.1	0.9;
	3116	1	0	0	0	0	3	1.00587289	-15.6733879	115	27	1.1	0.9;
	3117	2	0	0	0	0	3	1	-12.6203198	13.8	27	1.1	0.9;
	3118	2	0	0	0	0	3	1	-11.6503793	13.8	27	1.1	0.9;
	3119	1	0	0	0	0	3	1.00521062	-52.0220367	115	28	1.1	0.9;
	3120	2	0	0	0	0	3	1	-50.4757033	13.8	28	1.1	0.9;
	3121	1	0	0	0	0	3	1.00192232	-16.5432027	115	27	1.1	0.9;
	3122	2	0	0	0	0	3	1	-7.60225714	18	27	1.1	0.9;
	3123	1	66.07	18.72	0	0	3	0.989002474	-57.2037876	115	28	1.1	0.9;
	3124	1	64.54	18.29	0	44.23	3	1.02083315	-59.8562777	115	28	1.1	0.9;
	3125	1	91.26	25.86	0	0	3	1.0112322	-37.88763	115	27	1.1	0.9;
	3126	1	9.96	2.82	0	37.42	3	1.01566224	-57.5338733	115	28	1.1	0.9;
	3127	2	0	0	0	0	3	1	-16.5640113	115	27	1.1	0.9;
	3128	1	2.82	0.8	0	0	3	1.00133623	-18.3119173	115	27	1.1	0.9;
	3129	2	0	0	0	0	3	1	-16.8890301	115	27	1.1	0.9;
	3130	1	92.15	26.11	0	0	3	1.01332018	-19.4476748	115	27	1.1	0.9;
	3131	2	0	0	0	0	3	1.02	-22.5220995	115	27	1.1	0.9;
	3132	1	9.56	2.71	0	0	3	0.992619941	-40.5466967	115	28	1.1	0.9;
	3133	1	0	0	0	0	3	1.01754541	-22.4367154	230	27	1.1	0.9;
	3134	1	0	0	0	0	3	1.0197264	-23.248545	161	27	1.1	0.9;
	3135	1	0	0	0	0	3	1.00957791	-19.7034806	161	27	1.1	0.9;
	3136	1	46.96	13.3	0	0	3	1.00196581	-16.0194975	115	27	1.1	0.9;
	3137	2	0	0	0	0	3	1.03	-24.1362592	115	27	1.1	0.9;
	3138	1	10.95	3.1	0	0	3	1.00970357	-39.3338723	115	28	1.1	0.9;
	3139	1	14.92	4.23	0	0	3	0.988593688	-29.9746957	115	27	1.1	0.9;
	3140	1	0.22	0.06	0	0	3	0.996444887	-30.3856339	115	27	1.1	0.9;
	3141	2	0	0	0	0	3	1	-17.9341675	115	27	1.1	0.9;
	3142	1	7.07	2	0	30	3	1.01887423	-40.5274304	115	27	1.1	0.9;
	3143	1	5.75	1.63	0	17	3	1.00244877	-39.0697436	115	28	1.1	0.9;
	3144	1	5.56	1.57	0	0	3	0.9959993	-39.9925661	115	28	1.1	0.9;
	3145	1	2.94	0.83	0	0	3	1.00620413	-24.1037038	115	27	1.1	0.9;
	3146	1	12.04	3.41	0	15	3	1.01497575	-35.871268	115	28	1.1	0.9;
	3147	1	34.76	9.85	0	29.16	3	1.02352942	-55.9636407	115	28	1.1	0.9;
	4002	1	1.01	0.29	0	0	4	1.00348131	-53.1753902	115	20	1.1	0.9;
	4003	1	127.29	36.07	0	0	4	1.00175002	-72.3948152	115	19	1.1	0.9;
	4004	1	0	0	0	0	4	1.00667749	-56.3175986	230	20	1.1	0.9;
	4005	1	164.14	46.51	0	70	4	1.00364951	-60.606332	115	20	1.1	0.9;
	4006	1	2.75	0.78	0	0	4	1.00224213	-55.6816872	115	20	1.1	0.9;
	4007	1	183.66	52.04	0	0	4	1.00463617	-72.9963179	115	19	1.1	0.9;
	4008	1	32.49	9.21	0	0	4	0.9884569	-54.8716555	115	20	1.1	0.9;
	4009	1	0	0	0	0	4	1.0227917	-46.74044	115	21	1.1	0.9;
	4010	2	0	0	0	0	4	1.03	-43.8984689	20	21	1.1	0.9;
	4011	1	16.05	4.55	0	0	4	1.00033234	-57.7497624	115	19	1.1	0.9;
	4012	1	13.74	3.89	0	50	4	1.02334766	-69.2534859	115	19	1.1	0.9;
	4013	1	92.35	26.17	0	0	4	1.00662357	-71.5010977	115	19	1.1	0.9;
	4014	1	0	0	0	0	4	1.00598511	-53.2596758	230	20	1.1	0.9;
	4015	1	159.81	45.28	0	65.14	4	1.00876919	-54.7857313	115	20	1.1	0.9;
	4016	1	6.25	1.77	0	0	4	1.00316566	-50.1833188	115	20	1.1	0.9;
	4017	1	89.56	25.38	0	0	4	1.01337844	-48.6416264	115	21	1.1	0.9;
	4018	1	7.14	2.02	0	0	4	1.00981141	-47.34541	115	21	1.1	0.9;
	4019	1	135.83	38.48	0	0	4	1.00314853	-67.4883829	115	19	1.1	0.9;
	4020	1	117.81	33.38	0	0	4	0.987910778	-50.4876616	115	21	1.1	0.9;
	4021	1	31.97	9.06	0	0	4	1.00325842	-66.7703972	115	19	1.1	0.9;
	4022	1	5.56	1.58	0	0	4	0.991931398	-60.0410995	115	20	1.1	0.9;
	4023	1	5.06	1.43	0	0	4	1.00315382	-52.3247235	115	20	1.1	0.9;
	4024	1	0	0	0	0	4	1.01602583	-42.2173648	230	20	1.1	0.9;
	4025	1	0	0	0	0	4	1.0126866	-46.1258139	115	20	1.1	0.9;
	4026	2	0	0	0	0	4	1.03	-34.7690499	13.8	20	1.1	0.9;
	4027	1	65.12	18.45	0	0	4	1.01691491	-73.0162986	115	19	1.1	0.9;
	4028	1	0	0	0	0	4	1.01896979	-33.8692228	230	21	1.1	0.9;
	4029	1	0	0	0	0	4	1.01854152	-35.8257541	115	21	1.1	0.9;
	4030	2	0	0	0	0	4	1.01	-30.4852244	13.8	21	1.1	0.9;
	4031	1	2.75	0.78	0	0	4	1.00494726	-58.0230818	115	20	1.1	0.9;
	4032	1	91.39	25.89	0	0	4	0.985839612	-55.2078195	115	21	1.1	0.9;
	4033	1	126.25	35.77	0	0	4	0.987795993	-59.1205189	115	20	1.1	0.9;
	4034	1	37.64	10.66	0	0	4	1.00491834	-71.4784164	115	19	1.1	0.9;
	4035	1	79.16	22.43	0	0	4	0.98929577	-48.9084157	115	21	1.1	0.9;
	4036	1	35.07	9.94	0	0	4	0.983188	-55.7080916	115	20	1.1	0.9;
	4037	1	28.72	8.14	0	65	4	1.01583252	-49.2477264	115	21	1.1	0.9;
	4038	1	83.3	23.6	0	0	4	0.996909627	-48.5637797	115	21	1.1	0.9;
	4039	1	0	0	0	0	4	1.01449945	-61.270387	230	19	1.1	0.9;
	4040	1	225.66	63.94	0	342.33	4	1.02331091	-64.8627003	115	19	1.1	0.9;
	4041	1	0	0	0	0	4	1.00786037	-65.7975923	230	19	1.1	0.9;
	4042	1	215.18	60.97	0	0	4	1.01450909	-70.975028	115	19	1.1	0.9;
	4043	1	2.47	0.7	0	0	4	1.00576304	-58.2233146	115	19	1.1	0.9;
	4044	1	0	0	0	0	4	1.01074313	-56.9529396	115	19	1.1	0.9;
	4045	2	0	0	0	0	4	1.02	-48.5560895	13.8	19	1.1	0.9;
	4046	2	0	0	0	0	4	1.02	-53.0717314	13.8	19	1.1	0.9;
	4047	2	0	0	0	0	4	1.02	-55.5820859	13.8	19	1.1	0.9;
	4048	1	13.1	3.71	0	0	4	1.00283317	-66.3827726	115	19	1.1	0.9;
	4049	1	0	0	0	0	4	1.01914995	-60.6581194	115	19	1.1	0.9;
	4050	2	0	0	0	0	4	1	-57.2433269	13.8	19	1.1	0.9;
	4051	1	89.39	25.33	0	0	4	0.990683237	-54.6724979	115	21	1.1	0.9;
	4052	2	0	0	0	0	4	1.04	-50.6012171	18	21	1.1	0.9;
	4053	1	0.11	0.03	0	0	4	1.01825503	-50.7279255	115	19	1.1	0.9;
	4054	1	5.6	1.59	0	0	4	1.00637715	-49.0242522	115	21	1.1	0.9;
	4055	1	17.78	5.04	0	0	4	0.993103185	-47.7772384	115	21	1.1	0.9;
	4056	1	0	0	0	0	4	1.02659516	-39.2650335	230	21	1.1	0.9;
	4057	1	0	0	0	0	4	1.00649768	-44.6868637	115	21	1.1	0.9;
	4058	2	0	0	0	0	4	1.03	-36.1201656	13.8	21	1.1	0.9;
	4059	2	0	0	0	0	4	1.03	-37.021855	13.8	21	1.1	0.9;
	4060	2	0	0	0	0	4	1.03	-33.5903739	13.8	21	1.1	0.9;
	4061	2	0	0	0	0	4	1.03	-34.633146	13.8	21	1.1	0.9;
	4062	2	0	0	0	0	4	1.03	-32.5764485	13.8	21	1.1	0.9;
	4063	2	0	0	0	0	4	1.03	-35.317187	13.8	21	1.1	0.9;
	4064	1	8.82	2.5	0	0	4	0.997038715	-48.1226434	115	21	1.1	0.9;
	4065	2	0	0	0	0	4	1.02	-43.1222395	18	21	1.1	0.9;
	4066	1	191.53	54.27	0	145.13	4	1.01779614	-73.5456628	115	19	1.1	0.9;
	4067	1	159.46	45.18	0	0	4	1.00701496	-64.6818752	115	19	1.1	0.9;
	4068	1	27.99	7.93	0	0	4	1.01042181	-72.9274148	115	19	1.1	0.9;
	4069	1	4.24	1.2	0	0	4	0.997981551	-48.0011795	115	21	1.1	0.9;
	4070	1	0	0	0	0	4	1.01673529	-51.5538907	230	19	1.1	0.9;
	4071	1	281.45	79.75	0	0	4	1.00004583	-56.0080427	115	19	1.1	0.9;
	4072	1	51.71	14.65	0	0	4	0.999279243	-47.7095185	115	21	1.1	0.9;
	4073	1	0	0	0	0	4	1.01415082	-61.4624392	230	19	1.1	0.9;
	4074	1	0	0	0	0	4	1.02137212	-63.9979848	115	19	1.1	0.9;
	4075	1	0	0	0	0	4	1.01415082	-61.4624392	24	19	1.1	0.9;
	4076	2	0	0	0	0	4	1.03	-55.6975659	24	19	1.1	0.9;
	4077	2	0	0	0	0	4	1.03	-57.8493631	24	19	1.1	0.9;
	4078	1	84.07	23.82	0	0	4	0.990349057	-48.226548	115	21	1.1	0.9;
	4079	1	171.21	48.51	0	0	4	1.01117547	-67.8985621	115	19	1.1	0.9;
	4080	1	0	0	0	0	4	1.03316714	-44.3689282	230	21	1.1	0.9;
	4081	1	0	0	0	0	4	1.01845917	-47.7867071	115	21	1.1	0.9;
	4082	2	0	0	0	0	4	1.04	-37.8290512	13.8	21	1.1	0.9;
	4083	2	0	0	0	0	4	1.04	-38.3461756	13.8	21	1.1	0.9;
	4084	2	0	0	0	0	4	1.04	-41.0887736	13.8	21	1.1	0.9;
	4085	2	0	0	0	0	4	1.04	-42.4276585	13.8	21	1.1	0.9;
	4086	1	19.87	5.63	0	95.16	4	1.03175738	-61.2770141	115	19	1.1	0.9;
	4087	1	2.08	0.59	0	120	4	1.02005838	-49.3050561	115	21	1.1	0.9;
	4088	1	212.52	60.21	0	278.42	4	1.02499771	-72.6956888	115	19	1.1	0.9;
	4089	1	8.6	2.44	0	0	4	1.00949573	-64.5710234	115	19	1.1	0.9;
	4090	1	0	0	0	0	4	1.00949573	-64.5710234	13.8	19	1.1	0.9;
	4091	2	0	0	0	0	4	1.01	-61.9327651	13.8	19	1.1	0.9;
	4092	1	0	0	0	0	4	1.00949573	-64.5710234	13.8	19	1.1	0.9;
	4093	2	0	0	0	0	4	1.01	-60.7525123	13.8	19	1.1	0.9;
	4094	2	0	0	0	0	4	1.01	-63.1253181	13.8	19	1.1	0.9;
	4095	2	0	0	0	0	4	1.01	-61.6405677	13.8	19	1.1	0.9;
	4096	1	0	0	0	0	4	1.00949573	-64.5710234	13.8	19	1.1	0.9;
	4097	2	0	0	0	0	4	1.01	-61.2497674	13.8	19	1.1	0.9;
	4098	1	0	0	0	0	4	1.00949573	-64.5710234	13.8	19	1.1	0.9;
	4099	1	15.17	4.3	0	0	4	0.997215328	-50.096268	115	21	1.1	0.9;
	4100	1	50.6	14.34	0	0	4	0.997015405	-47.6115316	115	21	1.1	0.9;
	4101	1	128.14	36.31	0	0	4	0.984842123	-58.9648711	115	20	1.1	0.9;
	4102	1	24.17	6.85	0	0	4	1.00673646	-58.8209902	115	19	1.1	0.9;
	4103	1	189.88	53.8	0	120	4	1.01248694	-74.0132364	115	19	1.1	0.9;
	4104	1	0	0	0	0	4	1.0010975	-46.6614352	115	21	1.1	0.9;
	4105	2	0	0	0	0	4	1.01	-43.2863827	18	21	1.1	0.9;
	4106	1	37.55	10.64	0	0	4	1.00342178	-58.1592914	115	19	1.1	0.9;
	4107	1	118.36	33.54	0	0	4	1.01263698	-72.4750176	115	19	1.1	0.9;
	4108	1	28.34	8.03	0	0	4	1.0035528	-45.2419286	115	21	1.1	0.9;
	4109	1	110.86	31.41	0	0	4	0.987147865	-49.9338182	115	21	1.1	0.9;
	4110	1	57.35	16.25	0	0	4	1.01240688	-63.0335013	115	19	1.1	0.9;
	4111	1	104.08	29.49	0	0	4	1.00222095	-67.1964437	115	19	1.1	0.9;
	4112	1	5.59	1.58	0	0	4	1.01261715	-54.6270708	115	21	1.1	0.9;
	4113	1	0	0	0	0	4	1.01130003	-55.7638869	230	20	1.1	0.9;
	4114	1	0	0	0	0	4	0.999659016	-58.0012065	115	20	1.1	0.9;
	4115	2	0	0	0	0	4	1.04	-51.9225506	13.8	20	1.1	0.9;
	4116	2	0	0	0	0	4	1.04	-51.9744004	13.8	20	1.1	0.9;
	4117	1	18.89	5.35	0	0	4	1.00882635	-47.8694384	115	20	1.1	0.9;
	4118	1	13.88	3.93	0	0	4	0.986555601	-56.3429141	115	21	1.1	0.9;
	4119	1	55.57	15.75	0	0	4	1.00572465	-58.1999715	115	19	1.1	0.9;
	4120	1	46.52	13.18	0	0	4	0.993642248	-47.921671	115	21	1.1	0.9;
	4121	1	4.11	1.16	0	50	4	1.0247177	-68.6121924	115	19	1.1	0.9;
	4122	1	146.11	41.4	0	150	4	1.01182371	-71.7181036	115	19	1.1	0.9;
	4123	1	90.5	25.64	0	0	4	0.993846758	-50.0610684	115	21	1.1	0.9;
	4124	1	24.38	6.91	0	0	4	0.997030313	-62.4828252	115	19	1.1	0.9;
	4125	1	4.5	1.28	0	0	4	0.996322704	-46.1294107	115	21	1.1	0.9;
	4126	1	127.38	36.09	0	0	4	1.005955	-56.4325041	115	19	1.1	0.9;
	4127	1	87.29	24.73	0	70	4	1.00623483	-58.0974572	115	21	1.1	0.9;
	4128	1	123.51	35	0	70	4	1.00127465	-69.5192599	115	19	1.1	0.9;
	4129	1	18.51	5.25	0	0	4	1.02333894	-56.3623314	115	20	1.1	0.9;
	4130	1	9.48	2.69	0	20.9	4	1.01977633	-57.8046906	115	20	1.1	0.9;
	4131	1	0	0	0	59.58	4	1.01310053	-50.5008252	230	20	1.1	0.9;
	4132	1	33.09	9.38	0	0	4	1.0110619	-51.4536185	115	20	1.1	0.9;
	4133	1	0	0	0	0	4	1.01310053	-50.5008252	20	20	1.1	0.9;
	4134	2	0	0	0	0	4	1	-49.6395917	20	20	1.1	0.9;
	4135	2	0	0	0	0	4	1	-49.6747192	20	20	1.1	0.9;
	4136	2	0	0	0	0	4	1	-49.4249636	20	20	1.1	0.9;
	4137	1	0	0	0	0	4	1.01310053	-50.5008252	20	20	1.1	0.9;
	4138	1	0	0	0	0	4	1.01310053	-50.5008252	20	20	1.1	0.9;
	4139	1	10.62	3.01	0	0	4	0.988168722	-54.7314027	115	21	1.1	0.9;
	4140	1	0	0	0	0	4	1.02952816	-48.7270297	230	21	1.1	0.9;
	4141	1	0	0	0	60.3	4	1.02218144	-51.8897511	115	21	1.1	0.9;
	4142	2	0	0	0	0	4	1.04	-46.6334457	13.8	21	1.1	0.9;
	4143	1	14.36	4.07	0	0	4	0.993705378	-54.1322693	115	20	1.1	0.9;
	4144	1	16.36	4.63	0	0	4	0.990592018	-56.0377222	115	21	1.1	0.9;
	4145	1	49.86	14.13	0	0	4	0.997290291	-46.7292486	115	21	1.1	0.9;
	4146	1	0	0	0	0	4	1.00452009	-55.8671408	230	20	1.1	0.9;
	4147	1	193.64	54.87	0	92.09	4	1.00395644	-57.767795	115	20	1.1	0.9;
	4148	1	14.64	4.15	0	0	4	0.991607818	-57.9213689	115	20	1.1	0.9;
	4149	1	61.36	17.38	0	0	4	1.00650083	-45.0273991	115	21	1.1	0.9;
	4150	1	12.53	3.55	0	0	4	0.99327079	-48.5957487	115	21	1.1	0.9;
	4151	1	0	0	0	0	4	1.02703655	-49.9782496	230	21	1.1	0.9;
	4152	1	0	0	0	0	4	1.02119532	-48.5669394	115	21	1.1	0.9;
	4153	2	0	0	0	0	4	1.04	-48.1667518	18	21	1.1	0.9;
	4154	1	26.32	7.46	0	0	4	1.00035876	-67.7868925	115	19	1.1	0.9;
	4155	1	19.45	5.51	0	0	4	1.00461218	-65.7133581	115	19	1.1	0.9;
	4156	1	108.01	30.6	0	0	4	0.996608533	-49.5391613	115	21	1.1	0.9;
	4157	1	104.67	29.66	0	0	4	1.00843036	-70.1793654	115	19	1.1	0.9;
	4158	1	0	0	0	0	4	1.01790232	-42.2208575	230	21	1.1	0.9;
	4159	1	36.18	10.25	0	0	4	1.00335206	-46.4052758	115	21	1.1	0.9;
	4160	2	0	0	0	0	4	1.03	-39.6262078	13.8	21	1.1	0.9;
	4161	2	0	0	0	0	4	1.03	-39.385413	13.8	21	1.1	0.9;
	4162	2	0	0	0	0	4	1.03	-38.6357248	13.8	21	1.1	0.9;
	4163	1	0	0	0	0	4	1.01790232	-42.2208575	13.8	21	1.1	0.9;
	4164	1	2.03	0.57	0	0	4	1.00405689	-64.712143	115	19	1.1	0.9;
	4165	1	0	0	0	0	4	1.02045937	-46.5095789	115	21	1.1	0.9;
	4166	2	0	0	0	0	4	1	-42.5843789	13.8	21	1.1	0.9;
	4167	1	5.31	1.5	0	0	4	1.00577143	-67.8154944	115	19	1.1	0.9;
	4168	1	8.87	2.51	0	0	4	1.00188261	-46.7135782	115	21	1.1	0.9;
	4169	1	27.68	7.84	0	0	4	0.992295954	-52.1586655	115	21	1.1	0.9;
	4170	1	35.86	10.16	0	0	4	0.994096986	-46.9728188	115	21	1.1	0.9;
	4171	1	167.63	47.5	0	100	4	1.01396647	-62.4042943	115	19	1.1	0.9;
	4172	1	42.31	11.99	0	0	4	1.00218269	-50.7391456	115	20	1.1	0.9;
	4173	1	12.05	3.42	0	0	4	1.0110561	-40.587972	115	21	1.1	0.9;
	4174	1	19.16	5.43	0	85	4	1.01243801	-57.5720978	115	20	1.1	0.9;
	4175	1	3.16	0.89	0	13.02	4	1.01065142	-56.2815245	115	20	1.1	0.9;
	4176	1	0	0	0	0	4	1.0314867	-52.8658417	115	20	1.1	0.9;
	4177	2	0	0	0	0	4	1.04	-49.4962156	13.8	20	1.1	0.9;
	4178	1	17.46	4.95	0	43.6	4	1.0250913	-46.682318	115	21	1.1	0.9;
	4179	1	19.92	5.64	0	0	4	1.00742337	-58.4405419	115	20	1.1	0.9;
	4180	1	10.76	3.05	0	0	4	0.991690271	-48.0200106	115	21	1.1	0.9;
	4181	2	0	0	0	0	4	1.04	-39.5153387	230	21	1.1	0.9;
	4182	1	22.68	6.43	0	0	4	1.01733832	-43.4366947	115	21	1.1	0.9;
	4183	2	0	0	0	0	4	1.03	-49.9946515	230	19	1.1	0.9;
	4184	1	0	0	0	0	4	1.02047299	-57.7477494	115	19	1.1	0.9;
	4185	1	37.84	10.72	0	20.63	4	1.00764898	-58.9336981	115	19	1.1	0.9;
	4186	1	37.06	10.5	0	53.8	4	1.01112095	-69.1670035	115	19	1.1	0.9;
	4187	1	15.06	4.27	0	0	4	0.982528198	-59.1703202	115	20	1.1	0.9;
	4188	1	2.97	0.84	0	0	4	1.00746407	-53.3536371	115	20	1.1	0.9;
	4189	1	29.89	8.47	0	0	4	0.979342599	-57.0084292	115	20	1.1	0.9;
	4190	1	132.46	37.53	0	0	4	0.99281325	-58.7716854	115	20	1.1	0.9;
	4191	1	46.43	13.16	0	0	4	1.01345403	-55.8886345	115	19	1.1	0.9;
	4192	2	0	0	0	0	4	1.02	-50.68842	230	19	1.1	0.9;
	4193	1	178.22	50.5	0	0	4	1.01338344	-53.429544	115	19	1.1	0.9;
	4194	2	0	0	0	0	4	1.02	-61.6282455	115	19	1.1	0.9;
	4195	2	0	0	0	0	4	1	-51.229503	500	20	1.1	0.9;
	4196	1	0	0	0	0	4	1.00317278	-52.7951632	230	20	1.1	0.9;
	4197	1	0	0	0	0	4	1.00216181	-54.8595469	115	20	1.1	0.9;
	5003	1	113.64	32.2	0	0	5	0.992963941	-70.6542296	161	16	1.1	0.9;
	5004	1	11.69	3.31	0	0	5	0.986011929	-63.4845453	161	14	1.1	0.9;
	5005	1	8.95	2.53	0	0	5	1.01062407	-55.0845909	161	18	1.1	0.9;
	5006	1	100.19	28.39	0	0	5	0.999044251	-70.1941592	161	16	1.1	0.9;
	5007	1	72.05	20.42	0	0	5	0.999125519	-65.9316945	161	17	1.1	0.9;
	5008	1	7.6	2.15	0	0	5	1.01302468	-43.6622188	161	15	1.1	0.9;
	5009	1	62.68	17.76	0	0	5	1.00083832	-71.4373331	161	16	1.1	0.9;
	5010	1	133.87	37.93	0	0	5	1.00077231	-69.4196471	161	16	1.1	0.9;
	5011	1	7.64	2.17	0	0	5	0.996197024	-55.3069131	161	13	1.1	0.9;
	5012	1	81.32	23.04	0	0	5	0.996779059	-66.4069215	161	17	1.1	0.9;
	5013	1	19.34	5.48	0	36.26	5	1.02402037	-51.4378408	161	15	1.1	0.9;
	5014	1	46.76	13.25	0	0	5	0.996968178	-62.653028	161	17	1.1	0.9;
	5015	1	0	0	0	0	5	1.0075259	-61.4256503	500	17	1.1	0.9;
	5016	1	181.16	51.33	0	0	5	1.00593174	-66.0103363	161	17	1.1	0.9;
	5017	1	13.85	3.93	0	0	5	0.996179556	-67.2666578	161	17	1.1	0.9;
	5018	1	0	0	0	0	5	1.00655223	-48.6371838	500	12	1.1	0.9;
	5019	1	0	0	0	0	5	1.0039614	-50.3824248	161	12	1.1	0.9;
	5020	2	0	0	0	0	5	1	-46.9295023	13.8	12	1.1	0.9;
	5021	1	0	0	0	0	5	1.00474773	-59.3248849	500	17	1.1	0.9;
	5022	1	140.24	39.73	0	0	5	1.00211954	-63.0222681	161	17	1.1	0.9;
	5023	1	0	0	0	0	5	1.00474773	-59.3248849	13.8	17	1.1	0.9;
	5024	1	50.92	14.43	0	0	5	1.00070142	-55.7668784	161	13	1.1	0.9;
	5025	1	74.46	21.1	0	0	5	0.998883999	-62.3487643	161	18	1.1	0.9;
	5026	1	71.11	20.15	0	0	5	0.993846793	-67.4961901	161	17	1.1	0.9;
	5027	1	74.13	21	0	0	5	0.997679861	-68.3460666	161	17	1.1	0.9;
	5028	1	9.35	2.65	0	0	5	1.00291653	-68.4552811	161	17	1.1	0.9;
	5029	1	12.77	3.62	0	0	5	0.995833086	-54.6742614	161	13	1.1	0.9;
	5030	1	79.61	22.55	0	0	5	0.994112072	-66.1088102	161	12	1.1	0.9;
	5031	1	42.36	12	0	0	5	1.00765569	-66.5563189	161	16	1.1	0.9;
	5032	1	47.16	13.36	0	0	5	0.996329067	-69.5959094	161	16	1.1	0.9;
	5033	1	0	0	0	0	5	1.01337832	-63.8229258	500	16	1.1	0.9;
	5034	1	55.35	15.68	0	0	5	1.00759358	-66.0254098	161	16	1.1	0.9;
	5035	1	0	0	0	0	5	1.01337832	-63.8229258	13.2	16	1.1	0.9;
	5036	1	0	0	0	0	5	1.01337832	-63.8229258	13.2	16	1.1	0.9;
	5037	2	0	0	0	0	5	1.02	-63.1956344	13.2	16	1.1	0.9;
	5038	2	0	0	0	0	5	1.02	-63.17465	13.2	16	1.1	0.9;
	5039	2	0	0	0	0	5	1.02	-63.5414767	13.2	16	1.1	0.9;
	5040	2	0	0	0	0	5	1.02	-62.9760571	13.2	16	1.1	0.9;
	5041	2	0	0	0	0	5	1.02	-63.2362623	13.2	16	1.1	0.9;
	5042	2	0	0	0	0	5	1.02	-63.1276301	13.2	16	1.1	0.9;
	5043	1	68.1	19.29	0	0	5	0.989502933	-69.5563286	161	16	1.1	0.9;
	5044	1	17.5	4.96	0	0	5	0.999829809	-63.0147508	161	17	1.1	0.9;
	5045	1	0	0	0	0	5	1.01968966	-48.9378511	500	18	1.1	0.9;
	5046	1	77.11	21.85	0	0	5	1.01603359	-50.9581366	161	18	1.1	0.9;
	5047	1	0	0	0	0	5	1.00930038	-59.7652848	500	17	1.1	0.9;
	5048	1	184.54	52.29	0	0	5	0.9990792	-64.086419	161	17	1.1	0.9;
	5049	1	0	0	0	0	5	1.00934005	-59.840441	500	16	1.1	0.9;
	5050	1	64.6	18.3	0	0	5	1.00616416	-64.2890951	161	16	1.1	0.9;
	5051	2	0	0	0	0	5	1.02	-59.0816428	22	16	1.1	0.9;
	5052	1	0	0	0	0	5	1.00671258	-63.0192078	115	16	1.1	0.9;
	5053	1	152.78	43.29	0	0	5	0.994016549	-69.3777951	161	16	1.1	0.9;
	5054	1	21.17	6	0	0	5	0.987812338	-57.3065854	161	14	1.1	0.9;
	5055	1	0	0	0	0	5	1.00467449	-50.141506	500	12	1.1	0.9;
	5056	1	40.4	11.45	0	0	5	1.00334358	-50.9946869	161	12	1.1	0.9;
	5057	1	0	0	0	0	5	1.00467449	-50.141506	13.8	12	1.1	0.9;
	5058	2	0	0	0	0	5	1	-47.3749427	13.8	12	1.1	0.9;
	5059	1	0	0	0	0	5	0.995900494	-64.1006457	161	14	1.1	0.9;
	5060	1	0	0	0	0	5	0.998790872	-66.4583084	115	14	1.1	0.9;
	5061	1	0	0	0	33.47	5	1.0204702	-69.8139571	115	14	1.1	0.9;
	5062	1	43.74	12.39	0	0	5	0.99218471	-74.179853	115	14	1.1	0.9;
	5063	1	0	0	0	0	5	1.01500766	-62.0430276	500	17	1.1	0.9;
	5064	1	77.07	21.84	0	0	5	1.00628702	-66.2144058	161	17	1.1	0.9;
	5065	2	0	0	0	0	5	1.03	-61.953464	13.8	17	1.1	0.9;
	5066	1	0	0	0	0	5	1.01500766	-62.0430276	13.8	17	1.1	0.9;
	5067	2	0	0	0	0	5	1.03	-59.4738705	13.8	17	1.1	0.9;
	5068	2	0	0	0	0	5	1.03	-59.348497	13.8	17	1.1	0.9;
	5069	2	0	0	0	0	5	1.03	-59.1779253	13.8	17	1.1	0.9;
	5070	1	74.65	21.15	0	0	5	0.995465318	-70.080434	161	17	1.1	0.9;
	5071	1	74.11	21	0	0	5	1.00569377	-54.7096163	161	13	1.1	0.9;
	5072	1	72.34	20.5	0	0	5	0.998960484	-69.6583179	161	16	1.1	0.9;
	5073	1	8.83	2.5	0	0	5	1.02637665	-46.6890069	161	15	1.1	0.9;
	5074	1	31.78	9	0	0	5	1.0006292	-69.3610293	161	16	1.1	0.9;
	5075	1	3.96	1.12	0	0	5	0.999258851	-56.8341322	161	18	1.1	0.9;
	5076	1	0	0	0	0	5	1.00323295	-71.4649631	161	16	1.1	0.9;
	5077	1	18.49	5.24	0	75.91	5	1.02244407	-72.4601911	115	16	1.1	0.9;
	5078	1	66.42	18.82	0	0	5	0.994574278	-66.7057174	161	17	1.1	0.9;
	5079	1	38.19	10.82	0	0	5	1.01179962	-56.1884969	161	13	1.1	0.9;
	5080	1	37.61	10.66	0	0	5	0.991286577	-57.0810248	161	13	1.1	0.9;
	5081	1	89.83	25.45	0	0	5	0.995540421	-55.7382399	161	13	1.1	0.9;
	5082	1	102.22	28.96	0	0	5	0.999566276	-69.4526502	161	17	1.1	0.9;
	5083	1	0	0	0	0	5	1.01507363	-63.5300017	500	16	1.1	0.9;
	5084	1	224.2	63.52	0	0	5	1.00010677	-67.7820751	161	16	1.1	0.9;
	5085	1	51.3	14.54	0	0	5	0.992709296	-69.625711	161	17	1.1	0.9;
	5086	1	92.04	26.08	0	0	5	0.993482329	-69.0315154	161	17	1.1	0.9;
	5087	1	4.13	1.17	0	0	5	0.992883648	-63.6683635	161	14	1.1	0.9;
	5088	1	0	0	0	0	5	0.998648941	-59.019252	161	18	1.1	0.9;
	5089	1	0	0	0	0	5	0.998648941	-59.019252	13.8	18	1.1	0.9;
	5090	1	108.74	30.81	0	175	5	1.00199582	-70.8407122	161	16	1.1	0.9;
	5091	1	5.33	1.51	0	0	5	0.992368449	-63.0766495	161	14	1.1	0.9;
	5092	1	17.62	4.99	0	0	5	0.996365938	-66.9509497	161	14	1.1	0.9;
	5093	1	47.98	13.6	0	215	5	1.01003405	-67.4750179	161	17	1.1	0.9;
	5094	1	2.66	0.75	0	0	5	1.00914788	-60.9045265	161	14	1.1	0.9;
	5095	1	32.24	9.14	0	0	5	1.00656622	-69.3579432	161	17	1.1	0.9;
	5096	1	61.74	17.49	0	0	5	1.00145824	-68.4686444	161	16	1.1	0.9;
	5097	1	82.57	23.4	0	0	5	1.00277055	-67.8093973	161	17	1.1	0.9;
	5098	1	156.22	44.26	0	250	5	1.01618374	-68.6438285	161	17	1.1	0.9;
	5099	1	67.63	19.16	0	162.79	5	1.02515437	-69.6334821	161	17	1.1	0.9;
	5100	1	22.45	6.36	0	0	5	1.00028639	-69.2198677	161	16	1.1	0.9;
	5101	1	22.63	6.41	0	0	5	1.01839393	-52.6083549	161	15	1.1	0.9;
	5102	1	0	0	0	0	5	1.00961203	-64.5580839	500	16	1.1	0.9;
	5103	1	234.49	66.44	0	0	5	1.0000457	-68.8036906	161	16	1.1	0.9;
	5104	1	79.02	22.39	0	0	5	0.993020187	-67.0162598	161	17	1.1	0.9;
	5105	1	105.27	29.83	0	0	5	0.998893882	-70.4831473	161	17	1.1	0.9;
	5106	1	0	0	0	0	5	0.998893882	-70.4831473	13.8	17	1.1	0.9;
	5107	1	0	0	0	0	5	0.998893882	-70.4831473	13.8	17	1.1	0.9;
	5108	1	40.12	11.37	0	437.23	5	1.01622763	-68.109809	161	17	1.1	0.9;
	5109	1	53.98	15.29	0	0	5	0.989463362	-68.9963122	161	16	1.1	0.9;
	5110	1	3.44	0.97	0	0	5	0.990537773	-54.4163754	161	12	1.1	0.9;
	5111	1	37.24	10.55	0	0	5	0.998634221	-70.8830843	161	16	1.1	0.9;
	5112	1	14.25	4.04	0	0	5	1.01185654	-55.9500611	161	18	1.1	0.9;
	5113	1	21.58	6.11	0	0	5	1.00332151	-67.564184	161	17	1.1	0.9;
	5114	1	56.95	16.13	0	0	5	0.992315682	-68.9956234	161	16	1.1	0.9;
	5115	1	17.73	5.02	0	0	5	1.01522125	-67.0162899	161	16	1.1	0.9;
	5116	1	141.56	40.11	0	0	5	0.9976639	-70.2785614	161	16	1.1	0.9;
	5117	1	128.28	36.35	0	0	5	0.989170069	-69.0001479	161	17	1.1	0.9;
	5118	1	8.65	2.45	0	0	5	1.01207351	-44.9532185	161	15	1.1	0.9;
	5119	1	4.4	1.25	0	0	5	1.00294294	-56.1533118	161	12	1.1	0.9;
	5120	1	0	0	0	0	5	1.03303111	-46.7483173	500	15	1.1	0.9;
	5121	1	76.66	21.72	0	30	5	1.0282983	-47.3777159	161	15	1.1	0.9;
	5122	1	65	18.42	0	0	5	0.997907632	-70.5953518	161	16	1.1	0.9;
	5123	1	0	0	0	0	5	0.998619849	-52.6527835	161	13	1.1	0.9;
	5124	1	26.69	7.56	0	0	5	0.994752452	-51.6898591	115	13	1.1	0.9;
	5125	1	67.92	19.24	0	0	5	1.00373795	-67.1583238	161	17	1.1	0.9;
	5126	1	173.21	49.08	0	0	5	0.992912857	-71.1305133	161	16	1.1	0.9;
	5127	1	3.89	1.1	0	0	5	1.01230873	-56.22054	161	18	1.1	0.9;
	5128	1	90.51	25.65	0	0	5	0.995833171	-70.3692719	161	16	1.1	0.9;
	5129	1	14.89	4.22	0	0	5	1.02461833	-51.0718749	161	18	1.1	0.9;
	5130	1	99.79	28.27	0	0	5	0.995875456	-69.3379927	161	16	1.1	0.9;
	5131	1	0	0	0	0	5	1.01538089	-50.5025231	500	13	1.1	0.9;
	5132	1	102.52	29.05	0	0	5	1.0080001	-52.7538084	161	13	1.1	0.9;
	5133	1	12.16	3.45	0	0	5	1.01015979	-55.5330478	161	18	1.1	0.9;
	5134	1	26.98	7.64	0	0	5	1.00608756	-47.7218774	161	15	1.1	0.9;
	5135	1	27.59	7.82	0	0	5	1.01232291	-52.8186462	161	15	1.1	0.9;
	5136	1	11.94	3.38	0	0	5	0.99540908	-62.9009257	161	16	1.1	0.9;
	5137	1	0	0	0	0	5	1.01500066	-54.0892442	500	13	1.1	0.9;
	5138	1	105.04	29.76	0	0	5	1.01138551	-55.3981141	161	13	1.1	0.9;
	5139	1	86.38	24.47	0	270	5	1.01280155	-71.6631128	161	16	1.1	0.9;
	5140	1	8.65	2.45	0	0	5	0.998603525	-56.2215335	161	13	1.1	0.9;
	5141	1	45.38	12.86	0	0	5	0.999279908	-66.8207075	161	16	1.1	0.9;
	5142	1	15.53	4.4	0	0	5	0.993831031	-55.987851	161	13	1.1	0.9;
	5143	1	87.45	24.78	0	0	5	1.00324854	-66.9902028	161	17	1.1	0.9;
	5144	1	73.43	20.8	0	0	5	1.00332192	-56.3599698	161	13	1.1	0.9;
	5145	1	117.86	33.39	0	0	5	1.00145812	-68.6329759	161	17	1.1	0.9;
	5146	1	90.75	25.71	0	0	5	0.996425541	-69.1040837	161	16	1.1	0.9;
	5147	1	108.12	30.63	0	0	5	0.993380603	-70.6396646	161	16	1.1	0.9;
	5148	1	83.41	23.63	0	0	5	0.994324068	-70.6460382	161	17	1.1	0.9;
	5149	1	91.45	25.91	0	0	5	0.992971435	-71.0321829	161	16	1.1	0.9;
	5150	1	4.11	1.17	0	0	5	1.00121561	-54.7045607	161	12	1.1	0.9;
	5151	1	5.33	1.51	0	0	5	1.00932411	-57.6686846	161	18	1.1	0.9;
	5152	1	60.98	17.28	0	0	5	0.994909499	-69.7268252	161	16	1.1	0.9;
	5153	1	15.98	4.53	0	0	5	1.00007168	-60.4314857	161	12	1.1	0.9;
	5154	1	15.58	4.41	0	0	5	1.00212042	-58.4301295	161	18	1.1	0.9;
	5155	1	3.71	1.05	0	0	5	1.00791512	-49.9485348	161	12	1.1	0.9;
	5156	1	6.22	1.76	0	0	5	1.02049378	-50.1246922	161	15	1.1	0.9;
	5157	1	146.63	41.55	0	0	5	0.989736493	-69.3053121	161	17	1.1	0.9;
	5158	1	168.19	47.66	0	0	5	1.01587535	-69.5269032	161	16	1.1	0.9;
	5159	1	14.54	4.12	0	0	5	0.998781355	-53.1368238	161	13	1.1	0.9;
	5160	1	59.35	16.81	0	0	5	0.998973056	-65.8944905	161	17	1.1	0.9;
	5161	1	199.65	56.57	0	210	5	1.01612067	-70.9701474	161	16	1.1	0.9;
	5162	1	6.69	1.9	0	0	5	0.993213821	-58.3791207	161	14	1.1	0.9;
	5163	1	15.15	4.29	0	0	5	1.00385041	-54.0041886	161	13	1.1	0.9;
	5164	1	0	0	0	0	5	1.00888679	-62.1896169	500	17	1.1	0.9;
	5165	1	55.53	15.73	0	0	5	1.00324195	-65.1986625	161	17	1.1	0.9;
	5166	2	0	0	0	0	5	1.04	-60.3442788	13.8	17	1.1	0.9;
	5167	2	0	0	0	0	5	1.04	-62.1342111	13.8	17	1.1	0.9;
	5168	1	125.67	35.61	0	0	5	0.994882383	-71.5281884	161	16	1.1	0.9;
	5169	1	0	0	0	0	5	1.01226082	-52.7980899	161	15	1.1	0.9;
	5170	2	0	0	0	0	5	1	-51.1029901	18	15	1.1	0.9;
	5171	1	1.06	0.3	0	0	5	0.992845311	-62.2969718	161	14	1.1	0.9;
	5172	1	74.24	21.03	0	200	5	1.02153428	-65.092243	161	12	1.1	0.9;
	5173	1	136.36	38.63	0	0	5	0.993969534	-69.5805315	161	16	1.1	0.9;
	5174	1	4.32	1.22	0	0	5	0.993626527	-61.2513443	161	14	1.1	0.9;
	5175	1	118.67	33.62	0	0	5	1.0007979	-66.4702856	161	17	1.1	0.9;
	5176	1	7.3	2.07	0	0	5	0.995986596	-52.5966247	161	12	1.1	0.9;
	5177	1	91.38	25.89	0	0	5	0.992119479	-68.791687	161	17	1.1	0.9;
	5178	1	83.96	23.79	0	0	5	0.995031807	-69.9711368	161	16	1.1	0.9;
	5179	1	0	0	0	0	5	1.01501892	-57.5929346	500	14	1.1	0.9;
	5180	1	88.36	25.04	0	0	5	1.01122276	-59.0973648	161	14	1.1	0.9;
	5181	1	178.22	50.5	0	0	5	0.994887511	-70.4186074	161	16	1.1	0.9;
	5182	1	3.82	1.08	0	0	5	1.00151964	-55.8918801	161	13	1.1	0.9;
	5183	1	139.09	39.41	0	0	5	1.00366129	-71.5695038	161	16	1.1	0.9;
	5184	1	80.23	22.73	0	0	5	0.986504671	-70.0959733	161	17	1.1	0.9;
	5185	1	25.72	7.29	0	0	5	1.00217385	-65.5507931	161	17	1.1	0.9;
	5186	1	24.98	7.08	0	0	5	0.99447179	-66.6379264	161	17	1.1	0.9;
	5187	1	15.41	4.37	0	0	5	0.998850448	-50.2373864	161	12	1.1	0.9;
	5188	1	64.82	18.37	0	0	5	0.992973496	-70.2136946	161	16	1.1	0.9;
	5189	1	78.84	22.34	0	0	5	1.00069906	-70.2741385	161	16	1.1	0.9;
	5190	1	3.38	0.96	0	0	5	1.00299151	-58.0420639	161	12	1.1	0.9;
	5191	1	7.58	2.15	0	60	5	1.016095	-56.9360989	161	18	1.1	0.9;
	5192	1	0	0	0	0	5	1.01025968	-51.3047165	500	13	1.1	0.9;
	5193	1	134.77	38.19	0	0	5	1.00729687	-52.6231578	161	13	1.1	0.9;
	5194	1	59.01	16.72	0	0	5	0.99918497	-68.8605128	161	17	1.1	0.9;
	5195	1	55.26	15.66	0	0	5	1.00853701	-68.0538195	161	17	1.1	0.9;
	5196	1	0	0	0	0	5	1.00386583	-51.9335239	500	12	1.1	0.9;
	5197	1	0	0	0	0	5	1.00271076	-53.6563228	161	12	1.1	0.9;
	5198	2	0	0	0	0	5	1	-51.2132544	18	12	1.1	0.9;
	5199	1	24.33	6.89	0	0	5	0.996390142	-68.2003025	161	17	1.1	0.9;
	5200	1	66.35	18.8	0	0	5	0.986586513	-56.0675908	161	12	1.1	0.9;
	5201	1	4.81	1.36	0	0	5	0.997232172	-55.3041468	161	14	1.1	0.9;
	5202	1	8.64	2.45	0	0	5	0.99910031	-63.4915283	161	14	1.1	0.9;
	5203	1	147.01	41.65	0	0	5	0.993551496	-70.8337134	161	16	1.1	0.9;
	5204	1	0	0	0	0	5	1.00507551	-55.0964224	500	12	1.1	0.9;
	5205	1	0	0	0	0	5	1.00435813	-56.8254604	161	12	1.1	0.9;
	5206	2	0	0	0	0	5	1.01	-52.7826437	13.8	12	1.1	0.9;
	5207	2	0	0	0	0	5	1.01	-54.017411	13.8	12	1.1	0.9;
	5208	2	0	0	0	0	5	1.01	-53.7377541	13.8	12	1.1	0.9;
	5209	1	3.59	1.02	0	0	5	1.00709095	-56.6957905	161	18	1.1	0.9;
	5210	1	39.64	11.23	0	0	5	1.00014338	-68.5802404	161	17	1.1	0.9;
	5211	1	6.91	1.96	0	0	5	0.991554715	-58.0280509	161	14	1.1	0.9;
	5212	1	33.89	9.6	0	0	5	0.986943746	-67.6268117	161	14	1.1	0.9;
	5213	1	92.1	26.09	0	0	5	0.993355024	-70.3265729	161	16	1.1	0.9;
	5214	1	102.1	28.93	0	0	5	0.995522117	-69.9101691	161	16	1.1	0.9;
	5215	1	19.98	5.66	0	0	5	0.996586634	-68.0244543	161	16	1.1	0.9;
	5216	1	66.58	18.86	0	0	5	0.994879664	-68.6302795	161	17	1.1	0.9;
	5217	1	100.33	28.43	0	438.77	5	1.01591945	-69.0606156	161	17	1.1	0.9;
	5218	1	39.29	11.13	0	0	5	0.998971502	-66.8298189	161	17	1.1	0.9;
	5219	1	13.35	3.78	0	30.53	5	1.0019487	-68.2857698	161	14	1.1	0.9;
	5220	1	40.49	11.47	0	0	5	1.00531777	-67.4335601	161	17	1.1	0.9;
	5221	1	91.29	25.87	0	0	5	0.997132992	-55.7477286	161	13	1.1	0.9;
	5222	1	33.14	9.39	0	0	5	0.988591238	-66.4859129	161	14	1.1	0.9;
	5223	1	34.79	9.86	0	0	5	0.984809109	-58.3567039	161	14	1.1	0.9;
	5224	1	154.87	43.88	0	0	5	0.999815241	-70.872744	161	16	1.1	0.9;
	5225	1	13.06	3.7	0	0	5	1.01416105	-68.1809853	161	16	1.1	0.9;
	5226	1	5.49	1.56	0	0	5	1.02410054	-51.3344492	161	15	1.1	0.9;
	5227	1	70.88	20.08	0	0	5	0.997780022	-71.0260323	161	16	1.1	0.9;
	5228	1	81.2	23.01	0	0	5	0.999790355	-68.0524671	161	16	1.1	0.9;
	5229	1	43.94	12.45	0	0	5	0.998835002	-69.4982515	161	16	1.1	0.9;
	5230	1	66.37	18.81	0	0	5	1.00021783	-70.517017	161	16	1.1	0.9;
	5231	1	14.93	4.23	0	0	5	1.01290303	-54.5806599	161	18	1.1	0.9;
	5232	1	49.97	14.16	0	0	5	0.999906833	-69.8137264	161	17	1.1	0.9;
	5233	1	98.77	27.99	0	0	5	1.0042087	-69.3249386	161	17	1.1	0.9;
	5234	1	142.66	40.42	0	0	5	0.996834758	-68.0679179	161	16	1.1	0.9;
	5235	1	20.37	5.77	0	0	5	1.00771268	-54.0796701	161	13	1.1	0.9;
	5236	1	0	0	0	0	5	1.00725528	-45.700125	500	12	1.1	0.9;
	5237	1	0	0	0	0	5	1.00000532	-43.3509514	161	12	1.1	0.9;
	5238	2	0	0	0	0	5	1	-44.7563281	18	12	1.1	0.9;
	5239	1	0	0	0	0	5	1.02759006	-48.5256373	500	18	1.1	0.9;
	5240	1	0	0	0	0	5	1.02807194	-50.3326608	161	18	1.1	0.9;
	5241	1	0	0	0	0	5	1.02945123	-51.8400597	115	18	1.1	0.9;
	5242	1	0	0	0	0	5	1.02945123	-51.8400597	115	18	1.1	0.9;
	5243	2	0	0	0	0	5	1	-46.8707825	13.8	18	1.1	0.9;
	5244	1	65.13	18.45	0	0	5	0.994933179	-67.8161872	161	17	1.1	0.9;
	5245	1	138.96	39.37	0	0	5	1.00352747	-70.6025343	161	17	1.1	0.9;
	5246	1	21.21	6.01	0	0	5	1.00987497	-55.8214006	161	18	1.1	0.9;
	5247	1	3.26	0.92	0	0	5	1.00455682	-57.5548976	161	18	1.1	0.9;
	5248	1	101.02	28.62	0	0	5	0.998616205	-68.74293	161	17	1.1	0.9;
	5249	1	114.68	32.49	0	0	5	0.996273745	-64.6652378	161	17	1.1	0.9;
	5250	1	165.09	46.77	0	0	5	1.00308233	-68.1954859	161	16	1.1	0.9;
	5251	1	123.12	34.88	0	0	5	0.999286427	-69.4986975	161	17	1.1	0.9;
	5252	1	80.8	22.89	0	0	5	0.995971924	-70.961929	161	16	1.1	0.9;
	5253	1	126.68	35.89	0	0	5	0.994106261	-68.918253	161	17	1.1	0.9;
	5254	1	82.94	23.5	0	0	5	1.00042847	-68.2372735	161	17	1.1	0.9;
	5255	1	9.43	2.67	0	0	5	0.991332649	-56.8207506	161	12	1.1	0.9;
	5256	1	1.3	0.37	0	0	5	0.992722969	-64.8721102	161	14	1.1	0.9;
	5257	1	9.9	2.8	0	0	5	0.992322553	-64.2263502	161	14	1.1	0.9;
	5258	1	100.19	28.39	0	0	5	0.99230126	-69.7935853	161	16	1.1	0.9;
	5259	1	9.21	2.61	0	0	5	1.00579736	-68.6888411	161	16	1.1	0.9;
	5260	1	0	0	0	0	5	1.01153721	-53.7359817	500	18	1.1	0.9;
	5261	1	0	0	0	0	5	1.01177279	-54.9982085	161	18	1.1	0.9;
	5262	2	0	0	0	0	5	1.01	-49.4376795	13.8	18	1.1	0.9;
	5263	2	0	0	0	0	5	1.01	-51.1443346	13.8	18	1.1	0.9;
	5264	1	12.13	3.44	0	67.86	5	1.02090588	-54.4761259	161	15	1.1	0.9;
	5265	1	103.94	29.45	0	0	5	1.00650216	-67.2190753	161	17	1.1	0.9;
	5266	1	136.12	38.57	0	0	5	1.00773814	-68.8542214	161	17	1.1	0.9;
	5267	1	39.32	11.14	0	0	5	0.997688464	-57.2532937	161	13	1.1	0.9;
	5268	1	32.23	9.13	0	0	5	0.990924946	-64.0842148	161	16	1.1	0.9;
	5269	1	86.96	24.64	0	0	5	0.996524133	-64.4042379	161	17	1.1	0.9;
	5270	1	22.41	6.35	0	0	5	0.99766684	-58.4059937	161	13	1.1	0.9;
	5271	1	10.01	2.83	0	0	5	1.00325536	-53.6120461	161	13	1.1	0.9;
	5272	1	18.83	5.33	0	0	5	1.00222399	-70.5339534	161	16	1.1	0.9;
	5273	1	116	32.87	0	0	5	1.01785641	-70.630709	161	17	1.1	0.9;
	5274	1	11.87	3.36	0	0	5	0.995136043	-68.9655738	161	16	1.1	0.9;
	5275	1	4.75	1.35	0	0	5	0.987591464	-59.1313753	161	14	1.1	0.9;
	5276	1	10.54	2.99	0	0	5	1.00040982	-54.0978671	161	14	1.1	0.9;
	5277	1	104.8	29.69	0	0	5	0.996981027	-69.3197934	161	16	1.1	0.9;
	5278	1	50.69	14.36	0	0	5	1.00396035	-52.3920707	161	13	1.1	0.9;
	5279	1	0	0	0	0	5	1.01087193	-50.3489584	500	13	1.1	0.9;
	5280	1	94.63	26.81	0	0	5	1.00675399	-51.6757361	161	13	1.1	0.9;
	5281	2	0	0	0	0	5	1	-47.3498819	13.8	13	1.1	0.9;
	5282	2	0	0	0	0	5	1	-47.8105733	13.8	13	1.1	0.9;
	5283	1	0	0	0	0	5	1.01087193	-50.3489584	13.8	13	1.1	0.9;
	5284	1	44.65	12.65	0	0	5	0.996206023	-67.6570168	161	16	1.1	0.9;
	5285	1	10.15	2.88	0	0	5	0.992647613	-60.0804993	161	12	1.1	0.9;
	5286	1	30.18	8.55	0	0	5	1.01067641	-53.7252189	161	18	1.1	0.9;
	5287	1	186.78	52.92	0	0	5	0.994602137	-69.6479054	161	17	1.1	0.9;
	5288	1	13.61	3.86	0	0	5	0.993160653	-64.1167716	161	16	1.1	0.9;
	5289	1	69.76	19.77	0	250	5	1.00056364	-70.6673453	161	16	1.1	0.9;
	5290	1	30.34	8.6	0	0	5	0.996538384	-59.7660387	161	18	1.1	0.9;
	5291	1	144.17	40.85	0	0	5	0.995472654	-67.8856827	161	17	1.1	0.9;
	5292	1	62.05	17.58	0	0	5	0.994041563	-65.953752	161	17	1.1	0.9;
	5293	1	62.97	17.84	0	0	5	0.993910787	-61.9902299	161	18	1.1	0.9;
	5294	1	111.16	31.49	0	0	5	0.995314567	-71.2532809	161	16	1.1	0.9;
	5295	1	0	0	0	0	5	1.01861139	-63.0186222	500	16	1.1	0.9;
	5296	1	102.32	28.99	0	0	5	1.00932367	-65.6010502	161	16	1.1	0.9;
	5297	1	0	0	0	0	5	1.01861139	-63.0186222	13.8	16	1.1	0.9;
	5298	2	0	0	0	0	5	1.04	-62.3640964	13.8	16	1.1	0.9;
	5299	2	0	0	0	0	5	1.04	-61.6533662	13.8	16	1.1	0.9;
	5300	2	0	0	0	0	5	1.04	-61.888539	13.8	16	1.1	0.9;
	5301	2	0	0	0	0	5	1.04	-61.6635269	13.8	16	1.1	0.9;
	5302	2	0	0	0	0	5	1.04	-58.626699	13.8	16	1.1	0.9;
	5303	2	0	0	0	0	5	1.04	-59.7439252	13.8	16	1.1	0.9;
	5304	1	0	0	0	0	5	1.01401537	-63.3011232	500	16	1.1	0.9;
	5305	1	189.42	53.67	0	0	5	1.00439405	-67.2804454	161	16	1.1	0.9;
	5306	1	40.81	11.56	0	0	5	1.00497936	-64.3593618	161	17	1.1	0.9;
	5307	1	143.56	40.67	0	0	5	1.00920301	-69.8467262	161	16	1.1	0.9;
	5308	1	15.35	4.35	0	0	5	0.998813685	-68.5763561	161	16	1.1	0.9;
	5309	1	98.85	28.01	0	0	5	0.992654395	-70.8455289	161	16	1.1	0.9;
	5310	1	69.99	19.83	0	0	5	1.00998841	-69.3654299	161	17	1.1	0.9;
	5311	1	40.96	11.61	0	0	5	0.998875235	-71.3513266	161	16	1.1	0.9;
	5312	1	81.81	23.18	0	0	5	0.98999715	-66.4716912	161	17	1.1	0.9;
	5313	1	16.12	4.57	0	0	5	1.00408113	-66.8752703	161	16	1.1	0.9;
	5314	1	11.99	3.4	0	0	5	1.00515985	-56.2876023	161	13	1.1	0.9;
	5315	1	31.74	8.99	0	0	5	0.994068676	-68.2314648	161	17	1.1	0.9;
	5316	1	176.19	49.92	0	433.99	5	1.02451054	-70.4625105	161	16	1.1	0.9;
	5317	1	0	0	0	0	5	1.01196327	-54.9435496	500	18	1.1	0.9;
	5318	1	0	0	0	0	5	1.00847825	-58.0881606	161	18	1.1	0.9;
	5319	2	0	0	0	0	5	1.01	-54.0945982	13.2	18	1.1	0.9;
	5320	1	0	0	0	0	5	1.01196327	-54.9435496	13.2	18	1.1	0.9;
	5321	2	0	0	0	0	5	1.01	-54.1310971	13.2	18	1.1	0.9;
	5322	1	0	0	0	0	5	1.01603426	-63.5461428	500	17	1.1	0.9;
	5323	1	219.44	62.17	0	0	5	1.00474099	-67.8143265	161	17	1.1	0.9;
	5324	2	0	0	0	0	5	1.04	-60.3912284	13.8	17	1.1	0.9;
	5325	2	0	0	0	0	5	1.04	-60.3799041	13.8	17	1.1	0.9;
	5326	2	0	0	0	0	5	1.04	-62.4803541	13.8	17	1.1	0.9;
	5327	1	4.01	1.14	0	0	5	0.993804947	-56.8098776	161	14	1.1	0.9;
	5328	1	13.64	3.86	0	0	5	0.994035224	-57.6288363	161	13	1.1	0.9;
	5329	1	148.25	42	0	0	5	0.991407499	-69.9681515	161	16	1.1	0.9;
	5330	1	64.78	18.35	0	0	5	1.00144494	-67.9893272	161	17	1.1	0.9;
	5331	1	26.36	7.47	0	0	5	0.997607353	-68.4001666	161	16	1.1	0.9;
	5332	1	85.12	24.12	0	0	5	0.996300043	-68.7217511	161	17	1.1	0.9;
	5333	1	108.12	30.63	0	0	5	0.987823316	-68.6469473	161	14	1.1	0.9;
	5334	1	23.95	6.78	0	0	5	1.01734997	-41.9136382	161	15	1.1	0.9;
	5335	1	166.71	47.23	0	0	5	0.99293516	-70.9220924	161	17	1.1	0.9;
	5336	1	74.14	21.01	0	0	5	0.998541707	-68.337494	161	16	1.1	0.9;
	5337	1	18.78	5.32	0	0	5	1.00120842	-54.8389476	161	12	1.1	0.9;
	5338	1	80.26	22.74	0	0	5	0.989377307	-64.851792	161	18	1.1	0.9;
	5339	1	80.01	22.67	0	200	5	1.0190876	-70.2267915	161	17	1.1	0.9;
	5340	1	33.94	9.62	0	0	5	0.999525444	-70.6610557	161	16	1.1	0.9;
	5341	1	38.7	10.97	0	0	5	1.01483429	-69.190421	161	17	1.1	0.9;
	5342	2	0	0	0	0	5	1.04	-68.1020736	13.8	17	1.1	0.9;
	5343	2	0	0	0	0	5	1.04	-63.7655712	13.8	17	1.1	0.9;
	5344	1	94.71	26.84	0	0	5	1.00538846	-71.6201148	161	16	1.1	0.9;
	5345	1	33.12	9.38	0	0	5	0.991829603	-62.1342231	161	14	1.1	0.9;
	5346	1	91.3	25.87	0	260	5	1.0016715	-67.9026244	161	17	1.1	0.9;
	5347	1	18.68	5.29	0	0	5	1.01079736	-44.5907489	161	15	1.1	0.9;
	5348	1	9.25	2.62	0	0	5	0.994337026	-64.3432748	161	14	1.1	0.9;
	5349	1	60.83	17.23	0	0	5	0.997077273	-68.8366169	161	16	1.1	0.9;
	5350	1	0	0	0	0	5	1.00890895	-64.153034	500	16	1.1	0.9;
	5351	1	174.28	49.38	0	0	5	1.00205193	-67.3548267	161	16	1.1	0.9;
	5352	1	41.84	11.85	0	0	5	1.00016751	-69.6283641	161	16	1.1	0.9;
	5353	1	56.58	16.03	0	0	5	1.00777238	-68.4768747	161	17	1.1	0.9;
	5354	1	77.72	22.02	0	0	5	1.00505371	-70.8633493	161	16	1.1	0.9;
	5355	1	5.65	1.6	0	0	5	0.996694613	-65.0245202	161	14	1.1	0.9;
	5356	1	122.43	34.69	0	0	5	1.0013573	-70.2724046	161	16	1.1	0.9;
	5357	1	91.04	25.79	0	0	5	0.996954923	-68.7175097	161	16	1.1	0.9;
	5358	1	0	0	0	0	5	1.00730429	-49.789979	500	13	1.1	0.9;
	5359	1	0	0	0	0	5	1.007082	-52.211529	161	13	1.1	0.9;
	5360	2	0	0	0	0	5	1.01	-43.4423674	13.8	13	1.1	0.9;
	5361	1	0	0	0	0	5	1.00354685	-55.9277555	500	12	1.1	0.9;
	5362	1	33.91	9.61	0	0	5	1.00126513	-56.8926689	161	12	1.1	0.9;
	5363	2	0	0	0	0	5	1	-55.7291168	13.8	12	1.1	0.9;
	5364	2	0	0	0	0	5	1	-54.7732186	13.8	12	1.1	0.9;
	5365	2	0	0	0	0	5	1	-53.5283337	13.8	12	1.1	0.9;
	5366	2	0	0	0	0	5	1	-53.1981736	13.8	12	1.1	0.9;
	5367	2	0	0	0	0	5	1	-53.2789856	13.8	12	1.1	0.9;
	5368	2	0	0	0	0	5	1	-54.1645327	13.8	12	1.1	0.9;
	5369	2	0	0	0	0	5	1	-53.0546663	13.8	12	1.1	0.9;
	5370	1	105.99	30.03	0	0	5	0.995295791	-68.1148961	161	17	1.1	0.9;
	5371	1	69	19.55	0	0	5	1.00202765	-67.307072	161	16	1.1	0.9;
	5372	1	39.8	11.28	0	0	5	0.999865487	-71.2413134	161	16	1.1	0.9;
	5373	1	156.99	44.48	0	0	5	0.985816594	-70.762773	161	17	1.1	0.9;
	5374	1	69.09	19.58	0	0	5	1.00988596	-67.9408999	161	16	1.1	0.9;
	5375	1	62.09	17.59	0	0	5	0.997227917	-67.9073456	161	17	1.1	0.9;
	5376	1	47.85	13.56	0	0	5	1.00412246	-68.4076004	161	17	1.1	0.9;
	5377	1	57.62	16.33	0	0	5	0.998085178	-56.0519193	161	13	1.1	0.9;
	5378	1	68.06	19.28	0	113.05	5	1.01331641	-57.0327418	161	13	1.1	0.9;
	5379	1	164.73	46.67	0	0	5	1.00221016	-69.7152434	161	17	1.1	0.9;
	5380	1	0	0	0	0	5	1.01777565	-60.4735815	500	14	1.1	0.9;
	5381	1	79.8	22.61	0	0	5	1.00840509	-62.029754	161	14	1.1	0.9;
	5382	2	0	0	0	0	5	1.04	-59.998129	13.8	14	1.1	0.9;
	5383	2	0	0	0	0	5	1.04	-59.9286652	13.8	14	1.1	0.9;
	5384	1	0	0	0	0	5	1.01233449	-64.1795257	500	16	1.1	0.9;
	5385	1	240.97	68.28	0	0	5	1.0092514	-66.7284021	161	16	1.1	0.9;
	5386	1	63.55	18	0	160	5	1.00253555	-69.9111833	161	16	1.1	0.9;
	5387	1	77.75	22.03	0	0	5	0.990674367	-69.3314485	161	17	1.1	0.9;
	5388	1	0	0	0	0	5	1.01437706	-54.266066	500	13	1.1	0.9;
	5389	1	87.47	24.78	0	0	5	1.0100766	-55.575953	161	13	1.1	0.9;
	5390	1	0	0	0	0	5	1.00291498	-53.3452215	161	13	1.1	0.9;
	5391	1	0	0	0	0	5	1.0034914	-54.7154688	115	13	1.1	0.9;
	5392	1	7.49	2.12	0	0	5	0.995576301	-56.0254215	115	13	1.1	0.9;
	5393	1	14.92	4.23	0	0	5	1.0025687	-57.5698311	161	13	1.1	0.9;
	5394	1	0	0	0	0	5	1.03137021	-40.3374552	500	15	1.1	0.9;
	5395	1	0	0	0	0	5	1.02667374	-38.2689309	230	15	1.1	0.9;
	5396	1	0	0	0	0	5	1.01791356	-40.9679244	161	15	1.1	0.9;
	5397	1	0	0	0	0	5	1.00769574	-38.9890516	115	15	1.1	0.9;
	5398	1	0	0	0	0	5	1.00769574	-38.9890516	115	15	1.1	0.9;
	5399	2	0	0	0	0	5	1.04	-39.6322512	13.8	15	1.1	0.9;
	5400	1	108.27	30.68	0	0	5	1.00058592	-67.1977717	161	16	1.1	0.9;
	5401	1	0	0	0	0	5	1.01237515	-55.6664616	500	18	1.1	0.9;
	5402	1	65.97	18.69	0	0	5	1.00330066	-59.1430331	161	18	1.1	0.9;
	5403	2	0	0	0	0	5	1.03	-54.2277962	18	18	1.1	0.9;
	5404	2	0	0	0	0	5	1.03	-54.8315453	18	18	1.1	0.9;
	5405	2	0	0	0	0	5	1.03	-54.741198	18	18	1.1	0.9;
	5406	2	0	0	0	0	5	1.03	-54.2708033	18	18	1.1	0.9;
	5407	1	21.28	6.03	0	0	5	1.0102084	-57.5215756	161	18	1.1	0.9;
	5408	1	26.57	7.53	0	0	5	1.00957007	-67.122595	161	16	1.1	0.9;
	5409	1	92.56	26.22	0	0	5	0.987084564	-68.7826168	161	17	1.1	0.9;
	5410	1	0	0	0	0	5	1.01743337	-51.1679676	500	13	1.1	0.9;
	5411	1	120.07	34.02	0	157.39	5	1.01609852	-54.0478603	161	13	1.1	0.9;
	5412	1	144.59	40.97	0	0	5	0.998317427	-69.1141585	161	16	1.1	0.9;
	5413	1	0	0	0	0	5	1.00708579	-51.414842	500	12	1.1	0.9;
	5414	1	0	0	0	0	5	1.01338026	-52.5841698	161	12	1.1	0.9;
	5415	2	0	0	0	0	5	1	-49.2038174	13.8	12	1.1	0.9;
	5416	2	0	0	0	0	5	1	-49.1801063	13.8	12	1.1	0.9;
	5417	2	0	0	0	0	5	1	-49.4454701	13.8	12	1.1	0.9;
	5418	2	0	0	0	0	5	1	-49.5536471	13.8	12	1.1	0.9;
	5419	2	0	0	0	0	5	1	-50.3215291	13.8	12	1.1	0.9;
	5420	1	14.67	4.16	0	0	5	1.00339962	-66.9263206	161	17	1.1	0.9;
	5421	1	2.01	0.57	0	167.52	5	1.02242236	-67.6051126	161	16	1.1	0.9;
	5422	1	182.95	51.83	0	442.39	5	1.02364263	-70.0773524	161	17	1.1	0.9;
	5423	2	0	0	0	0	5	1	-69.3645476	13.8	17	1.1	0.9;
	5424	1	0	0	0	0	5	1.02364263	-70.0773524	13.8	17	1.1	0.9;
	5425	1	52.93	15	0	0	5	0.997245422	-69.6083655	161	16	1.1	0.9;
	5426	1	43.86	12.43	0	0	5	0.989361745	-65.1681586	161	14	1.1	0.9;
	5427	1	25.31	7.17	0	0	5	0.990414975	-66.3875486	161	14	1.1	0.9;
	5428	1	85.26	24.16	0	0	5	1.00087816	-67.9089876	161	17	1.1	0.9;
	5429	1	106.17	30.08	0	0	5	0.991030597	-69.0673518	161	17	1.1	0.9;
	5430	1	60.59	17.17	0	0	5	1.00623165	-64.653586	161	12	1.1	0.9;
	5431	1	84.43	23.92	0	0	5	0.995934429	-69.3681746	161	16	1.1	0.9;
	5432	1	42.02	11.91	0	0	5	1.00008144	-63.3280388	161	12	1.1	0.9;
	5433	1	116.98	33.14	0	0	5	0.996007503	-69.8519397	161	17	1.1	0.9;
	5434	1	9.96	2.82	0	0	5	1.00680684	-66.7623013	161	17	1.1	0.9;
	5435	1	4.5	1.27	0	0	5	1.01198928	-54.5202416	161	12	1.1	0.9;
	5436	1	72.89	20.65	0	0	5	0.99871116	-70.7892849	161	16	1.1	0.9;
	5437	1	9.01	2.55	0	0	5	0.994420236	-58.4595644	161	13	1.1	0.9;
	5438	1	50.24	14.24	0	0	5	0.997534181	-68.4713008	161	17	1.1	0.9;
	5439	1	113.9	32.27	0	0	5	1.00041547	-63.2698146	161	14	1.1	0.9;
	5440	1	167.12	47.35	0	200	5	1.00445522	-70.0193577	161	17	1.1	0.9;
	5441	1	145.18	41.13	0	0	5	0.998505972	-66.6360605	161	17	1.1	0.9;
	5442	1	43.72	12.39	0	0	5	0.995779535	-68.8731692	161	17	1.1	0.9;
	5443	1	52.34	14.83	0	0	5	0.999163517	-68.2241919	161	17	1.1	0.9;
	5444	2	0	0	0	0	5	1.01	-59.7516115	500	17	1.1	0.9;
	5445	1	0	0	0	0	5	1.00057895	-63.5887121	161	17	1.1	0.9;
	5446	1	40.66	11.52	0	0	5	0.998653772	-57.8774557	161	13	1.1	0.9;
	5447	1	154.46	43.76	0	0	5	0.989858945	-68.0577455	161	17	1.1	0.9;
	5448	1	0	0	0	0	5	1.01281995	-63.6926078	500	17	1.1	0.9;
	5449	1	266.99	75.65	0	0	5	1.01412042	-67.0819476	161	17	1.1	0.9;
	5450	1	17.1	4.84	0	0	5	0.993552172	-67.8371503	161	16	1.1	0.9;
	5451	1	0	0	0	0	5	1.02030233	-51.1614423	500	13	1.1	0.9;
	5452	1	106.6	30.2	0	0	5	1.01529093	-52.4664847	161	13	1.1	0.9;
	5453	1	67.92	19.24	0	0	5	0.999522353	-65.4025135	161	17	1.1	0.9;
	5454	1	47.76	13.53	0	0	5	1.00520225	-65.8128903	161	16	1.1	0.9;
	5455	1	9.47	2.68	0	0	5	0.994317266	-61.4590096	161	12	1.1	0.9;
	5456	1	12.62	3.58	0	0	5	1.01538183	-48.2251278	161	15	1.1	0.9;
	5457	1	103.54	29.34	0	0	5	0.995270102	-69.3302793	161	17	1.1	0.9;
	5458	1	0	0	0	0	5	1.00221843	-53.7183971	161	13	1.1	0.9;
	5459	1	0	0	0	0	5	1.00404291	-55.1586091	115	13	1.1	0.9;
	5460	1	14.16	4.01	0	0	5	0.985988743	-57.9604093	115	13	1.1	0.9;
	5461	1	72.8	20.63	0	0	5	0.998800286	-53.4514896	161	13	1.1	0.9;
	5462	1	86.05	24.38	0	0	5	0.996417188	-69.4470821	161	16	1.1	0.9;
	5463	1	160.33	45.43	0	0	5	0.99472887	-70.5813197	161	17	1.1	0.9;
	5464	1	0	0	0	0	5	1.01138412	-63.894836	500	16	1.1	0.9;
	5465	1	218.17	61.81	0	0	5	1.0125241	-67.6667749	161	16	1.1	0.9;
	5466	1	7.44	2.11	0	0	5	0.998075753	-56.3634945	161	13	1.1	0.9;
	5467	1	28.23	8	0	0	5	1.00089452	-70.7210944	161	16	1.1	0.9;
	5468	1	42.13	11.94	0	0	5	0.996462288	-69.6065619	161	17	1.1	0.9;
	5469	1	8.5	2.41	0	0	5	0.995450119	-68.6482143	161	17	1.1	0.9;
	5470	1	70.52	19.98	0	0	5	1.00493423	-57.5768758	161	13	1.1	0.9;
	5471	1	1.44	0.41	0	0	5	1.01460093	-53.5104542	161	12	1.1	0.9;
	5472	1	4.57	1.29	0	0	5	1.00038408	-46.0911456	161	15	1.1	0.9;
	5473	1	4.03	1.14	0	0	5	1.00371587	-59.9604921	161	18	1.1	0.9;
	5474	1	3.11	0.88	0	0	5	0.995465356	-59.8328607	161	14	1.1	0.9;
	5475	1	59.28	16.8	0	0	5	0.998734945	-68.0865574	161	17	1.1	0.9;
	5476	1	10.97	3.11	0	0	5	0.985471695	-62.4392645	161	14	1.1	0.9;
	5477	1	79.03	22.39	0	0	5	1.00351086	-55.458544	161	13	1.1	0.9;
	5478	1	137.94	39.08	0	120	5	0.999387312	-70.0194041	161	17	1.1	0.9;
	5479	1	0	0	0	0	5	1.00739479	-61.816342	500	17	1.1	0.9;
	5480	1	179.23	50.78	0	0	5	0.996368345	-65.3236831	161	17	1.1	0.9;
	5481	1	58.18	16.49	0	0	5	0.991058041	-66.6625457	161	17	1.1	0.9;
	5482	1	69.18	19.6	0	260	5	1.00884843	-71.4519616	161	16	1.1	0.9;
	5483	1	84.63	23.98	0	0	5	1.00834003	-68.044709	161	17	1.1	0.9;
	5484	1	6.29	1.78	0	0	5	1.02114668	-44.4303654	161	15	1.1	0.9;
	5485	1	4.69	1.33	0	0	5	1.00992307	-60.0686083	161	14	1.1	0.9;
	6001	1	103.81	29.41	0	217.79	6	1.01932767	-56.9759752	115	22	1.1	0.9;
	6002	1	32.48	9.2	0	0	6	1.00190417	-56.9833759	115	26	1.1	0.9;
	6003	1	0	0	0	0	6	1.03096073	-46.3931291	500	25	1.1	0.9;
	6004	1	0	0	0	0	6	1.01666102	-42.7949155	230	25	1.1	0.9;
	6005	1	75.48	21.39	0	0	6	1.01711858	-46.0120444	115	25	1.1	0.9;
	6006	2	0	0	0	0	6	1.04	-44.9938887	13.8	25	1.1	0.9;
	6007	1	0	0	0	0	6	1.03096073	-46.3931291	13.8	25	1.1	0.9;
	6008	2	0	0	0	0	6	1.04	-44.8723521	13.8	25	1.1	0.9;
	6009	2	0	0	0	0	6	1.04	-43.8438834	13.8	25	1.1	0.9;
	6010	2	0	0	0	0	6	1.04	-44.6240776	13.8	25	1.1	0.9;
	6011	1	24.02	6.81	0	0	6	1.00625092	-52.416434	115	22	1.1	0.9;
	6012	1	13.51	3.83	0	83.98	6	1.02329811	-49.8421099	115	25	1.1	0.9;
	6013	1	94.89	26.89	0	0	6	0.986369921	-58.0030597	115	26	1.1	0.9;
	6014	1	5.51	1.56	0	0	6	1.0136962	-51.8117697	115	24	1.1	0.9;
	6015	1	24.76	7.02	0	0	6	1.00129098	-56.2953447	115	26	1.1	0.9;
	6016	1	176.43	49.99	0	0	6	1.00310097	-57.0802268	115	26	1.1	0.9;
	6017	1	83.31	23.6	0	0	6	0.999447289	-55.3175181	115	22	1.1	0.9;
	6018	1	2.46	0.7	0	0	6	0.993793249	-56.6911843	115	23	1.1	0.9;
	6019	1	59.07	16.74	0	0	6	0.992937702	-57.357231	115	23	1.1	0.9;
	6020	1	16.53	4.68	0	0	6	1.01729927	-51.6929961	115	23	1.1	0.9;
	6021	1	0	0	0	0	6	1.03416454	-49.1208258	500	23	1.1	0.9;
	6022	1	0	0	0	0	6	1.02142122	-51.8013884	230	23	1.1	0.9;
	6023	1	132.89	37.65	0	0	6	1.00421719	-55.5636716	115	23	1.1	0.9;
	6024	1	84.99	24.08	0	250	6	1.02316614	-59.1180434	115	23	1.1	0.9;
	6025	1	64.63	18.31	0	343.05	6	1.01959555	-57.3181324	115	26	1.1	0.9;
	6026	1	22.12	6.27	0	0	6	0.993960766	-56.1286289	115	26	1.1	0.9;
	6027	1	64.98	18.41	0	0	6	1.01280608	-52.5609362	115	23	1.1	0.9;
	6028	1	103.35	29.28	0	0	6	0.989906597	-57.106117	115	23	1.1	0.9;
	6029	1	6.98	1.98	0	0	6	1.01610113	-46.6245959	115	24	1.1	0.9;
	6030	1	0	0	0	0	6	1.01905012	-35.9246671	230	24	1.1	0.9;
	6031	1	29.18	8.27	0	0	6	1.01670942	-38.554556	115	24	1.1	0.9;
	6032	1	36.4	10.31	0	0	6	0.994884838	-59.6929347	115	23	1.1	0.9;
	6033	1	0	0	0	0	6	1.01661398	-50.8183103	500	23	1.1	0.9;
	6034	1	0	0	0	0	6	1.00816782	-52.9860759	230	23	1.1	0.9;
	6035	1	206.37	58.47	0	0	6	0.997089113	-56.0056638	115	23	1.1	0.9;
	6036	1	0	0	0	0	6	1.00743484	-51.8557114	230	22	1.1	0.9;
	6037	1	147.53	41.8	0	0	6	1.00231894	-54.5773927	115	22	1.1	0.9;
	6038	1	0	0	0	0	6	1.0316644	-49.4111293	500	23	1.1	0.9;
	6039	1	0	0	0	0	6	1.00913964	-53.2272091	230	23	1.1	0.9;
	6040	1	80.78	22.89	0	0	6	0.994337255	-57.1099418	115	23	1.1	0.9;
	6041	2	0	0	0	0	6	1.04	-49.4203465	13.8	23	1.1	0.9;
	6042	2	0	0	0	0	6	1.04	-49.4173973	13.8	23	1.1	0.9;
	6043	1	148.3	42.02	0	0	6	0.991847721	-55.6319866	115	26	1.1	0.9;
	6044	1	18.3	5.18	0	0	6	0.990068901	-56.9222176	115	26	1.1	0.9;
	6045	1	0	0	0	0	6	1.02360878	-48.9850519	500	26	1.1	0.9;
	6046	1	0	0	0	0	6	1.01518078	-52.1205821	230	26	1.1	0.9;
	6047	1	149.85	42.46	0	0	6	1.00616596	-56.6315259	115	26	1.1	0.9;
	6048	1	0	0	0	0	6	1.02360878	-48.9850519	13.8	26	1.1	0.9;
	6049	1	0	0	0	0	6	1.02360878	-48.9850519	13.8	26	1.1	0.9;
	6050	1	0	0	0	0	6	1.02360878	-48.9850519	13.8	26	1.1	0.9;
	6051	2	0	0	0	0	6	1.04	-48.2150862	13.8	26	1.1	0.9;
	6052	1	0	0	0	0	6	1.02360878	-48.9850519	13.8	26	1.1	0.9;
	6053	2	0	0	0	0	6	1.04	-48.0935996	13.8	26	1.1	0.9;
	6054	2	0	0	0	0	6	1.04	-47.2798781	13.8	26	1.1	0.9;
	6055	1	4.93	1.4	0	0	6	1.01595264	-58.9531005	115	26	1.1	0.9;
	6056	1	0	0	0	0	6	1.01840746	-46.537178	500	22	1.1	0.9;
	6057	1	0	0	0	0	6	1.01283333	-49.419473	230	22	1.1	0.9;
	6058	1	178.64	50.61	0	0	6	1.00481175	-51.771819	115	22	1.1	0.9;
	6059	1	3.44	0.97	0	0	6	1.01058284	-55.6478062	115	26	1.1	0.9;
	6060	1	74.53	21.12	0	0	6	0.999110423	-58.0266506	115	26	1.1	0.9;
	6061	1	147.9	41.91	0	0	6	0.991405979	-57.8768884	115	23	1.1	0.9;
	6062	1	0	0	0	0	6	1.01138128	-33.5862853	500	25	1.1	0.9;
	6063	1	0	0	0	0	6	1.00783028	-36.6200609	230	25	1.1	0.9;
	6064	1	82.48	23.37	0	0	6	1.00061259	-39.8973584	115	25	1.1	0.9;
	6065	1	14.86	4.21	0	0	6	0.998349846	-56.8982522	115	23	1.1	0.9;
	6066	1	0	0	0	0	6	1.02285117	-47.1733316	500	22	1.1	0.9;
	6067	1	0	0	0	0	6	1.01448251	-49.5038572	230	22	1.1	0.9;
	6068	1	0	0	0	0	6	1.00570548	-53.370167	115	22	1.1	0.9;
	6069	2	0	0	0	0	6	1.03	-46.3625371	18	22	1.1	0.9;
	6070	2	0	0	0	0	6	1.03	-45.0769055	18	22	1.1	0.9;
	6071	2	0	0	0	0	6	1.03	-46.6234625	18	22	1.1	0.9;
	6072	1	0	0	0	0	6	1.02285117	-47.1733316	18	22	1.1	0.9;
	6073	2	0	0	0	0	6	1.03	-46.025743	18	22	1.1	0.9;
	6074	2	0	0	0	0	6	1.03	-46.0380864	18	22	1.1	0.9;
	6075	1	0	0	0	0	6	1.01171722	-32.034011	500	25	1.1	0.9;
	6076	1	0	0	0	0	6	1.01518306	-34.2424739	230	25	1.1	0.9;
	6077	1	0	0	0	0	6	1.01435665	-36.3411152	115	25	1.1	0.9;
	6078	2	0	0	0	0	6	1	-28.8775374	22	25	1.1	0.9;
	6079	2	0	0	0	0	6	1	-31.0132023	22	25	1.1	0.9;
	6080	2	0	0	0	0	6	1	-30.6482898	22	25	1.1	0.9;
	6081	1	0	0	0	0	6	1.02114218	-50.784992	115	23	1.1	0.9;
	6082	2	0	0	0	0	6	1.04	-48.2345691	13.8	23	1.1	0.9;
	6083	2	0	0	0	0	6	1.04	-41.8703728	13.8	23	1.1	0.9;
	6084	1	0	0	0	0	6	1.02160775	-55.4548662	115	23	1.1	0.9;
	6085	2	0	0	0	0	6	1.04	-55.2230126	13.8	23	1.1	0.9;
	6086	2	0	0	0	0	6	1.04	-52.8956155	13.8	23	1.1	0.9;
	6087	1	0	0	0	0	6	1.02160775	-55.4548662	13.8	23	1.1	0.9;
	6088	2	0	0	0	0	6	1.04	-55.0812485	13.8	23	1.1	0.9;
	6089	2	0	0	0	0	6	1.04	-54.0344011	13.8	23	1.1	0.9;
	6090	2	0	0	0	0	6	1.04	-53.8460228	13.8	23	1.1	0.9;
	6091	1	37.81	10.71	0	80	6	1.00244483	-58.5891882	115	23	1.1	0.9;
	6092	1	35.66	10.1	0	41.97	6	1.02757182	-47.9972845	115	24	1.1	0.9;
	6093	1	40.54	11.49	0	0	6	0.993203179	-56.1767588	115	22	1.1	0.9;
	6094	1	67.98	19.26	0	0	6	1.00079023	-55.7066177	115	22	1.1	0.9;
	6095	1	68.37	19.37	0	0	6	1.00634886	-57.613156	115	23	1.1	0.9;
	6096	1	25.78	7.3	0	72.78	6	1.02306444	-53.3661521	115	24	1.1	0.9;
	6097	1	105.36	29.85	0	0	6	0.991127699	-56.7147923	115	26	1.1	0.9;
	6098	1	132.22	37.46	0	0	6	0.985966928	-58.3785002	115	23	1.1	0.9;
	6099	1	21.38	6.06	0	0	6	0.991352819	-56.8902199	115	26	1.1	0.9;
	6100	1	37.71	10.69	0	0	6	0.992856058	-57.0247654	115	22	1.1	0.9;
	6101	1	0	0	0	0	6	1.02154103	-33.074963	500	25	1.1	0.9;
	6102	1	0	0	0	0	6	1.01819222	-36.2220647	230	25	1.1	0.9;
	6103	1	34.21	9.69	0	43.95	6	1.02194834	-42.0151476	115	25	1.1	0.9;
	6104	2	0	0	0	0	6	1.04	-32.2997712	13.8	25	1.1	0.9;
	6105	2	0	0	0	0	6	1.04	-31.816445	13.8	25	1.1	0.9;
	6106	2	0	0	0	0	6	1.04	-32.4674974	13.8	25	1.1	0.9;
	6107	1	0	0	0	0	6	1.02755428	-47.9059124	500	25	1.1	0.9;
	6108	1	0	0	0	0	6	1.00821114	-47.9543868	230	25	1.1	0.9;
	6109	1	14.44	4.09	0	0	6	1.00042778	-50.8461265	115	25	1.1	0.9;
	6110	2	0	0	0	0	6	1.04	-46.1729864	13.8	25	1.1	0.9;
	6111	2	0	0	0	0	6	1.04	-46.2318775	13.8	25	1.1	0.9;
	6112	1	16.16	4.58	0	0	6	0.995515446	-55.136161	115	26	1.1	0.9;
	6113	1	20.52	5.81	0	0	6	0.989933281	-57.7554379	115	23	1.1	0.9;
	6114	1	70.54	19.99	0	0	6	0.982419563	-58.4834175	115	26	1.1	0.9;
	6115	1	131.13	37.15	0	0	6	0.990199848	-57.1938553	115	22	1.1	0.9;
	6116	1	56.85	16.11	0	0	6	0.997474895	-58.2230008	115	23	1.1	0.9;
	6117	1	27.2	7.71	0	0	6	1.01757668	-44.391994	115	25	1.1	0.9;
	6118	1	0	0	0	0	6	1.03517221	-49.5630982	500	23	1.1	0.9;
	6119	1	0	0	0	0	6	1.01493494	-53.0343802	230	23	1.1	0.9;
	6120	1	195.3	55.33	0	0	6	1.00247917	-56.2396244	115	23	1.1	0.9;
	6121	1	120.8	34.23	0	0	6	1.00071531	-56.8375019	115	26	1.1	0.9;
	6122	1	22.71	6.43	0	0	6	1.00872709	-39.3414751	115	24	1.1	0.9;
	6123	1	45.11	12.78	0	0	6	0.988356337	-57.6561979	115	23	1.1	0.9;
	6124	1	57.42	16.27	0	0	6	0.9981475	-53.973384	115	22	1.1	0.9;
	6125	1	2.59	0.73	0	0	6	0.991953507	-54.2230588	115	22	1.1	0.9;
	6126	1	50.38	14.27	0	0	6	0.990788234	-57.1223254	115	23	1.1	0.9;
	6127	1	25.24	7.15	0	9.38	6	0.991786794	-52.8196311	115	25	1.1	0.9;
	6128	1	52.8	14.96	0	0	6	0.986515554	-58.4929729	115	26	1.1	0.9;
	6129	1	9.86	2.79	0	0	6	0.993109056	-57.406001	115	26	1.1	0.9;
	6130	1	13.4	3.8	0	0	6	0.991158009	-56.8031409	115	23	1.1	0.9;
	6131	1	43.85	12.43	0	0	6	0.986698197	-57.4209366	115	22	1.1	0.9;
	6132	1	64.74	18.34	0	0	6	0.983201721	-58.6449619	115	23	1.1	0.9;
	6133	1	10.44	2.96	0	0	6	1.01069561	-49.8414561	115	25	1.1	0.9;
	6134	1	7.62	2.16	0	0	6	1.01745685	-57.4126809	115	23	1.1	0.9;
	6135	1	21.71	6.15	0	0	6	1.00109954	-37.808777	115	25	1.1	0.9;
	6136	1	71.18	20.17	0	0	6	1.02022976	-57.5677349	115	23	1.1	0.9;
	6137	1	42.18	11.95	0	0	6	0.982882608	-59.6423012	115	23	1.1	0.9;
	6138	1	27.68	7.84	0	0	6	1.00208559	-59.2734202	115	26	1.1	0.9;
	6139	1	9.61	2.72	0	0	6	1.00748857	-52.7255209	115	25	1.1	0.9;
	6140	1	11.69	3.31	0	0	6	1.00923856	-56.4185983	115	23	1.1	0.9;
	6141	1	0	0	0	0	6	1.02372054	-46.2185645	500	22	1.1	0.9;
	6142	1	0	0	0	0	6	1.01455923	-49.7873953	230	22	1.1	0.9;
	6143	1	0	0	0	0	6	1.01085195	-53.3270562	115	22	1.1	0.9;
	6144	1	0	0	0	0	6	1.02372054	-46.2185645	13.8	22	1.1	0.9;
	6145	2	0	0	0	0	6	1.03	-43.0861938	13.8	22	1.1	0.9;
	6146	2	0	0	0	0	6	1.03	-43.2016778	13.8	22	1.1	0.9;
	6147	2	0	0	0	0	6	1.03	-43.9251922	13.8	22	1.1	0.9;
	6148	1	0	0	0	0	6	1.02372054	-46.2185645	13.8	22	1.1	0.9;
	6149	2	0	0	0	0	6	1.03	-45.6564126	13.8	22	1.1	0.9;
	6150	1	117.27	33.23	0	0	6	1.00952248	-57.7697169	115	26	1.1	0.9;
	6151	1	16.14	4.57	0	50.15	6	1.0220447	-43.1090065	115	25	1.1	0.9;
	6152	1	0	0	0	0	6	1.01019525	-52.9274302	230	26	1.1	0.9;
	6153	1	107.97	30.59	0	0	6	0.990164075	-55.0807686	115	26	1.1	0.9;
	6154	1	43.1	12.21	0	0	6	0.992515552	-56.1966324	115	23	1.1	0.9;
	6155	1	37.02	10.49	0	0	6	0.986056016	-56.0447653	115	26	1.1	0.9;
	6156	1	52.66	14.92	0	0	6	1.0135099	-51.6457602	115	23	1.1	0.9;
	6157	1	28.81	8.16	0	0	6	0.996065065	-59.0095419	115	26	1.1	0.9;
	6158	1	5.64	1.6	0	63.25	6	1.02023858	-43.2779589	115	25	1.1	0.9;
	6159	1	91.04	25.79	0	0	6	0.998295172	-56.2061132	115	22	1.1	0.9;
	6160	1	98.28	27.85	0	0	6	0.990364495	-57.4234009	115	23	1.1	0.9;
	6161	1	0	0	0	0	6	1.02248349	-45.328898	500	22	1.1	0.9;
	6162	1	0	0	0	0	6	1.01595235	-48.9221413	230	22	1.1	0.9;
	6163	1	0	0	0	0	6	1.00912909	-51.4677589	115	22	1.1	0.9;
	6164	2	0	0	0	0	6	1.03	-44.6924497	13.8	22	1.1	0.9;
	6165	2	0	0	0	0	6	1.03	-44.6210714	13.8	22	1.1	0.9;
	6166	2	0	0	0	0	6	1.03	-45.0336552	13.8	22	1.1	0.9;
	6167	2	0	0	0	0	6	1.03	-44.7723276	13.8	22	1.1	0.9;
	6168	1	138.23	39.17	0	0	6	0.98997696	-58.0453613	115	26	1.1	0.9;
	6169	1	0	0	0	0	6	1.02520828	-45.8529636	500	26	1.1	0.9;
	6170	1	0	0	0	0	6	1.01634229	-50.0993916	230	26	1.1	0.9;
	6171	1	113.76	32.23	0	0	6	1.00265348	-53.3209399	115	26	1.1	0.9;
	6172	1	0	0	0	0	6	1.01836064	-36.7733739	230	24	1.1	0.9;
	6173	1	35.48	10.05	0	0	6	1.02097014	-38.9529311	115	24	1.1	0.9;
	6174	1	95.75	27.13	0	0	6	0.997450769	-57.0535114	115	22	1.1	0.9;
	6175	1	96.6	27.37	0	0	6	0.988654503	-57.8452933	115	23	1.1	0.9;
	6176	1	45.32	12.84	0	0	6	0.99618905	-56.5839377	115	23	1.1	0.9;
	6177	1	0	0	0	307.93	6	1.01935794	-52.00704	230	26	1.1	0.9;
	6178	1	134.45	38.09	0	0	6	1.00550891	-55.1706178	115	26	1.1	0.9;
	6179	1	11.85	3.36	0	0	6	1.00210797	-56.9494499	115	26	1.1	0.9;
	6180	1	34.14	9.67	0	0	6	0.989151316	-55.5601235	115	22	1.1	0.9;
	6181	1	49.13	13.92	0	0	6	1.00813403	-56.8851344	115	23	1.1	0.9;
	6182	1	95.83	27.15	0	0	6	0.990314561	-58.398292	115	26	1.1	0.9;
	6183	1	26.97	7.64	0	0	6	1.00850095	-43.4943454	115	25	1.1	0.9;
	6184	1	48.39	13.71	0	0	6	0.986535352	-58.6703734	115	23	1.1	0.9;
	6185	1	20.84	5.9	0	0	6	0.988642934	-58.4622259	115	23	1.1	0.9;
	6186	1	39.37	11.15	0	0	6	0.998119418	-56.8970238	115	23	1.1	0.9;
	6187	1	80.44	22.79	0	0	6	0.995005412	-57.4631025	115	23	1.1	0.9;
	6188	1	0	0	0	0	6	1.01629018	-33.68498	230	25	1.1	0.9;
	6189	1	27.37	7.75	0	0	6	1.01353217	-36.3947368	115	25	1.1	0.9;
	6190	1	18.47	5.23	0	0	6	1.01216976	-46.912298	115	24	1.1	0.9;
	6191	1	16.77	4.75	0	0	6	0.992848679	-56.1253085	115	22	1.1	0.9;
	6192	1	0	0	0	0	6	1.00342517	-43.2274345	230	25	1.1	0.9;
	6193	1	35.69	10.11	0	0	6	0.997545158	-45.0464976	115	25	1.1	0.9;
	6194	1	44.42	12.59	0	0	6	0.990695974	-56.5219776	115	23	1.1	0.9;
	6195	1	2.66	0.75	0	0	6	0.988300939	-39.3574198	115	25	1.1	0.9;
	6196	1	21.28	6.03	0	0	6	1.00167008	-55.4735161	115	23	1.1	0.9;
	6197	1	0	0	0	0	6	1.01939471	-48.5079757	500	26	1.1	0.9;
	6198	1	0	0	0	0	6	1.00838527	-53.1085475	230	26	1.1	0.9;
	6199	1	239.74	67.93	0	0	6	1.00509788	-55.9041865	115	26	1.1	0.9;
	6200	1	46.28	13.11	0	0	6	0.985246619	-57.2140927	115	26	1.1	0.9;
	6201	1	39.07	11.07	0	0	6	0.997738055	-58.4762714	115	26	1.1	0.9;
	6202	1	16.63	4.71	0	0	6	1.0107647	-52.4438184	115	22	1.1	0.9;
	6203	1	117.59	33.32	0	0	6	0.988270379	-57.8489189	115	26	1.1	0.9;
	6204	1	7.81	2.21	0	0	6	0.991917157	-57.0795515	115	26	1.1	0.9;
	6205	1	121.95	34.55	0	0	6	0.989102503	-57.1849443	115	23	1.1	0.9;
	6206	1	18.83	5.34	0	0	6	1.0004066	-44.6055945	115	25	1.1	0.9;
	6207	1	29.32	8.31	0	141.37	6	1.02426677	-58.2756379	115	23	1.1	0.9;
	6208	1	140.96	39.94	0	0	6	0.991337974	-58.5865381	115	23	1.1	0.9;
	6209	1	7.52	2.13	0	0	6	1.00040431	-55.9627459	115	26	1.1	0.9;
	6210	1	0	0	0	0	6	1.0359955	-46.382782	500	23	1.1	0.9;
	6211	1	0	0	0	0	6	1.02987963	-48.3612532	230	23	1.1	0.9;
	6212	1	0	0	0	0	6	1.02213394	-51.0303196	115	23	1.1	0.9;
	6213	2	0	0	0	0	6	1.04	-42.1472292	13.8	23	1.1	0.9;
	6214	2	0	0	0	0	6	1.04	-38.2689594	13.8	23	1.1	0.9;
	6215	2	0	0	0	0	6	1.04	-44.30028	13.8	23	1.1	0.9;
	6216	2	0	0	0	0	6	1.04	-41.6946982	13.8	23	1.1	0.9;
	6217	1	52.96	15.01	0	0	6	0.985482593	-59.9979925	115	23	1.1	0.9;
	6218	1	51.24	14.52	0	0	6	0.98485652	-56.550151	115	23	1.1	0.9;
	6219	1	63.93	18.11	0	0	6	0.99649861	-58.4914084	115	23	1.1	0.9;
	6220	1	96.5	27.34	0	0	6	0.998009793	-55.8023374	115	22	1.1	0.9;
	6221	1	9.16	2.6	0	54.02	6	1.02093738	-49.7273119	115	22	1.1	0.9;
	6222	1	0	0	0	0	6	1.00293772	-53.8513029	230	23	1.1	0.9;
	6223	1	166.84	47.27	0	0	6	0.993419239	-56.4015025	115	23	1.1	0.9;
	6224	1	116.67	33.06	0	0	6	0.988685424	-58.501918	115	23	1.1	0.9;
	6225	1	85.25	24.15	0	0	6	0.986048354	-57.3705523	115	26	1.1	0.9;
	6226	1	18.02	5.11	0	0	6	1.00869391	-60.472443	115	26	1.1	0.9;
	6227	1	126.35	35.8	0	0	6	0.987097656	-57.7583888	115	23	1.1	0.9;
	6228	1	0	0	0	0	6	1.01384465	-47.2597681	500	22	1.1	0.9;
	6229	1	0	0	0	248.71	6	1.01845674	-51.4295531	230	22	1.1	0.9;
	6230	1	191.51	54.26	0	0	6	0.999750821	-55.3732434	115	22	1.1	0.9;
	6231	1	70.51	19.98	0	0	6	0.985790725	-57.1486913	115	23	1.1	0.9;
	6232	1	66.63	18.88	0	0	6	0.998940014	-54.3148175	115	23	1.1	0.9;
	6233	1	65.09	18.44	0	0	6	0.985599375	-57.9603686	115	23	1.1	0.9;
	6234	1	0	0	0	0	6	1.01943387	-49.2373608	500	26	1.1	0.9;
	6235	1	0	0	0	0	6	1.01543051	-50.7344549	230	26	1.1	0.9;
	6236	1	169.53	48.03	0	0	6	0.998830585	-54.8565537	115	26	1.1	0.9;
	6237	1	1.88	0.53	0	0	6	0.997723692	-53.1578176	115	25	1.1	0.9;
	6238	1	134.8	38.19	0	0	6	0.984186914	-58.3098674	115	23	1.1	0.9;
	6239	1	0	0	0	0	6	1.03102876	-44.0221401	500	22	1.1	0.9;
	6240	1	0	0	0	0	6	1.01221134	-48.4220284	230	22	1.1	0.9;
	6241	1	175.73	49.79	0	0	6	0.993668861	-53.5093671	115	22	1.1	0.9;
	6242	2	0	0	0	0	6	1.04	-42.494341	13.8	22	1.1	0.9;
	6243	2	0	0	0	0	6	1.04	-42.1422018	13.8	22	1.1	0.9;
	6244	2	0	0	0	0	6	1.04	-41.4294714	13.8	22	1.1	0.9;
	6245	2	0	0	0	0	6	1.04	-41.8332389	13.8	22	1.1	0.9;
	6246	2	0	0	0	0	6	1.04	-42.9006834	13.8	22	1.1	0.9;
	6247	2	0	0	0	0	6	1.04	-43.1830819	13.8	22	1.1	0.9;
	6248	2	0	0	0	0	6	1.04	-42.3185325	13.8	22	1.1	0.9;
	6249	2	0	0	0	0	6	1.04	-41.5580986	13.8	22	1.1	0.9;
	6250	1	86.21	24.43	0	0	6	0.990746911	-57.4697413	115	22	1.1	0.9;
	6251	1	51.25	14.52	0	0	6	0.98963789	-58.8742422	115	22	1.1	0.9;
	6252	1	13.48	3.82	0	0	6	1.00667319	-53.3712522	115	23	1.1	0.9;
	6253	1	13.2	3.74	0	0	6	1.0176837	-41.9925628	115	24	1.1	0.9;
	6254	1	0	0	0	0	6	1.02422918	-48.8785861	500	23	1.1	0.9;
	6255	1	0	0	0	0	6	1.0161571	-51.0093872	230	23	1.1	0.9;
	6256	1	18.25	5.17	0	0	6	0.999048422	-55.6646231	115	23	1.1	0.9;
	6257	2	0	0	0	0	6	1.02	-48.5054641	13.8	23	1.1	0.9;
	6258	2	0	0	0	0	6	1.02	-47.5920294	13.8	23	1.1	0.9;
	6259	1	0	0	0	0	6	1.02422918	-48.8785861	13.8	23	1.1	0.9;
	6260	2	0	0	0	0	6	1.02	-48.4297714	13.8	23	1.1	0.9;
	6261	1	31.18	8.83	0	0	6	0.987037238	-58.2128654	115	26	1.1	0.9;
	6262	1	28.4	8.05	0	0	6	0.998100429	-56.5310938	115	23	1.1	0.9;
	6263	1	0	0	0	0	6	1.00940004	-42.2500651	230	24	1.1	0.9;
	6264	1	34.97	9.91	0	0	6	1.00702198	-43.8222301	115	24	1.1	0.9;
	6265	1	0	0	0	0	6	1.02442317	-39.6456386	115	24	1.1	0.9;
	6266	2	0	0	0	0	6	1.04	-39.0886078	13.8	24	1.1	0.9;
	6267	2	0	0	0	0	6	1.04	-37.5377707	13.8	24	1.1	0.9;
	6268	2	0	0	0	0	6	1.04	-39.2646405	13.8	24	1.1	0.9;
	6269	2	0	0	0	0	6	1.04	-37.3894195	13.8	24	1.1	0.9;
	6270	1	0	0	0	0	6	1.02442317	-39.6456386	13.8	24	1.1	0.9;
	6271	1	0	0	0	0	6	1.02442317	-39.6456386	13.8	24	1.1	0.9;
	6272	1	0	0	0	0	6	1.02442317	-39.6456386	13.8	24	1.1	0.9;
	6273	1	0	0	0	0	6	1.02442317	-39.6456386	13.8	24	1.1	0.9;
	6274	2	0	0	0	0	6	1.04	-37.7778902	13.8	24	1.1	0.9;
	6275	1	110.59	31.34	0	0	6	0.984442969	-57.2454777	115	26	1.1	0.9;
	6276	1	39.92	11.31	0	0	6	0.993735143	-58.5805807	115	26	1.1	0.9;
	6277	1	0	0	0	0	6	1.00974871	-51.8594119	230	23	1.1	0.9;
	6278	1	135.68	38.44	0	0	6	0.995545939	-55.1384652	115	23	1.1	0.9;
	6279	1	0	0	0	0	6	1.01428595	-49.2396978	230	22	1.1	0.9;
	6280	1	136.02	38.54	0	0	6	1.00588991	-51.759994	115	22	1.1	0.9;
	6281	1	60.45	17.13	0	0	6	1.00450261	-56.6994771	115	22	1.1	0.9;
	6282	1	26.19	7.42	0	0	6	1.01728391	-55.7607746	115	23	1.1	0.9;
	6283	1	6.88	1.95	0	0	6	1.00437177	-56.9844359	115	22	1.1	0.9;
	6284	1	71.09	20.14	0	0	6	0.994106481	-55.8728645	115	26	1.1	0.9;
	6285	1	0	0	0	0	6	1.01287695	-55.5561678	230	26	1.1	0.9;
	6286	1	82.67	23.42	0	84.6	6	1.02027225	-58.1171917	115	26	1.1	0.9;
	6287	1	0	0	0	0	6	1.0052836	-52.585855	230	26	1.1	0.9;
	6288	1	166.54	47.19	0	0	6	0.988613813	-56.6436581	115	26	1.1	0.9;
	6289	1	73.84	20.92	0	0	6	0.986792761	-58.1090478	115	23	1.1	0.9;
	6290	1	67.61	19.16	0	0	6	0.997751024	-57.7698446	115	23	1.1	0.9;
	6291	1	20.57	5.83	0	0	6	1.00360058	-56.8521363	115	26	1.1	0.9;
	6292	1	0	0	0	0	6	1.02472457	-48.2020909	500	23	1.1	0.9;
	6293	1	0	0	0	0	6	1.01315752	-51.1958919	230	23	1.1	0.9;
	6294	1	0	0	0	0	6	1.00320236	-53.5887485	115	23	1.1	0.9;
	6295	2	0	0	0	0	6	1.02	-47.8891724	13.8	23	1.1	0.9;
	6296	2	0	0	0	0	6	1.02	-47.9343912	13.8	23	1.1	0.9;
	6297	2	0	0	0	0	6	1.02	-47.4820439	13.8	23	1.1	0.9;
	6298	1	0	0	0	0	6	1.01445624	-46.4218853	500	22	1.1	0.9;
	6299	1	0	0	0	0	6	1.01533911	-48.6419174	230	22	1.1	0.9;
	6300	1	0	0	0	0	6	1.00811249	-51.0839245	115	22	1.1	0.9;
	6301	1	0	0	0	0	6	1.01445624	-46.4218853	22	22	1.1	0.9;
	6302	2	0	0	0	0	6	1	-43.3993582	22	22	1.1	0.9;
	6303	2	0	0	0	0	6	1	-45.525399	22	22	1.1	0.9;
	6304	2	0	0	0	0	6	1	-43.8807735	22	22	1.1	0.9;
	6305	2	0	0	0	0	6	1	-43.3602258	22	22	1.1	0.9;
	6306	1	54.19	15.35	0	0	6	0.989664723	-57.4071329	115	23	1.1	0.9;
	6307	1	130.73	37.04	0	0	6	0.985013983	-57.1843008	115	26	1.1	0.9;
	6308	1	0	0	0	0	6	1.01387243	-51.4184958	230	26	1.1	0.9;
	6309	1	41.1	11.65	0	0	6	1.00376501	-55.0079461	115	26	1.1	0.9;
	6310	1	92.27	26.14	0	0	6	1.00326605	-55.5060071	115	22	1.1	0.9;
	6311	1	8.58	2.43	0	0	6	1.014345	-38.7583376	115	25	1.1	0.9;
	6312	1	45.68	12.94	0	0	6	1.00907791	-54.728123	115	22	1.1	0.9;
	6313	1	26.29	7.45	0	0	6	0.995981732	-57.8557957	115	23	1.1	0.9;
	6314	1	29.51	8.36	0	0	6	0.995257225	-57.3296585	115	26	1.1	0.9;
	6315	1	0	0	0	0	6	1.01589022	-52.6635713	230	23	1.1	0.9;
	6316	1	0	0	0	0	6	1.00995344	-53.430093	161	23	1.1	0.9;
	6317	1	0	0	0	0	6	1.00148811	-54.8609688	161	23	1.1	0.9;
	6318	1	0	0	0	0	6	0.992388553	-56.5829166	161	23	1.1	0.9;
	6319	1	70.22	19.9	0	0	6	0.986048097	-57.8464963	115	23	1.1	0.9;
	6320	1	47.89	13.57	0	221.36	6	1.01013082	-55.6782491	115	22	1.1	0.9;
	6321	1	0	0	0	0	6	1.00682114	-47.1234695	230	22	1.1	0.9;
	6322	1	66.07	18.72	0	0	6	1.0043865	-49.8227532	115	22	1.1	0.9;
	6323	1	33.38	9.46	0	0	6	0.988780067	-56.8016104	115	26	1.1	0.9;
	6324	1	58.22	16.5	0	0	6	0.991023378	-56.3560703	115	22	1.1	0.9;
	6325	1	4.74	1.34	0	0	6	0.999772238	-54.1358201	115	25	1.1	0.9;
	6326	1	15.43	4.37	0	0	6	0.98973632	-46.1544354	115	25	1.1	0.9;
	6327	1	17.61	4.99	0	0	6	1.01357564	-39.7329455	115	25	1.1	0.9;
	6328	1	27.95	7.92	0	0	6	0.999942588	-58.9830311	115	26	1.1	0.9;
	6329	1	1.79	0.51	0	0	6	1.01625068	-44.1289625	115	24	1.1	0.9;
	6330	1	133.75	37.9	0	0	6	0.98825958	-58.9579214	115	23	1.1	0.9;
	6331	1	81.32	23.04	0	147.19	6	0.997249489	-58.3577197	115	23	1.1	0.9;
	6332	1	73	20.68	0	0	6	0.999692975	-56.4729248	115	26	1.1	0.9;
	6333	1	0	0	0	0	6	1.01874066	-48.7374799	500	26	1.1	0.9;
	6334	1	0	0	0	0	6	1.01458948	-51.4163393	230	26	1.1	0.9;
	6335	1	164.71	46.67	0	0	6	0.99273747	-55.44914	115	26	1.1	0.9;
	6336	1	26.07	7.39	0	0	6	0.990700265	-58.6876081	115	26	1.1	0.9;
	6337	1	121.19	34.34	0	0	6	1.00585222	-56.7796569	115	26	1.1	0.9;
	6338	1	33.61	9.52	0	0	6	0.985920672	-52.7295487	115	25	1.1	0.9;
	6339	1	34.37	9.74	0	0	6	1.00010378	-53.7926444	115	23	1.1	0.9;
	6340	1	29.18	8.27	0	0	6	1.01404162	-51.5789796	115	24	1.1	0.9;
	6341	1	6.3	1.79	0	0	6	1.00097763	-41.9617026	115	25	1.1	0.9;
	6342	1	0	0	0	0	6	1.01594222	-51.0061317	500	23	1.1	0.9;
	6343	1	0	0	0	0	6	1.01054098	-53.3745513	230	23	1.1	0.9;
	6344	1	158.8	44.99	0	0	6	1.00548229	-55.4198856	115	23	1.1	0.9;
	6345	1	17.7	5.02	0	0	6	0.989473178	-58.1315046	115	23	1.1	0.9;
	6346	1	2.3	0.65	0	0	6	0.99451326	-52.8210919	115	26	1.1	0.9;
	6349	2	0	0	0	0	6	1.04	-49.5564916	500	23	1.1	0.9;
	6350	1	0	0	0	0	6	1.02364892	-51.7257705	230	23	1.1	0.9;
	6351	1	23.86	6.76	0	0	6	1.00234437	-56.1818062	115	23	1.1	0.9;
	6352	1	121.76	34.5	0	0	6	1.00430121	-56.6569026	115	26	1.1	0.9;
	6353	1	107.96	30.59	0	0	6	1.00245293	-56.6144786	115	23	1.1	0.9;
	6354	1	0	0	0	0	6	1.0115611	-53.6843882	230	23	1.1	0.9;
	6355	1	151.82	43.02	0	0	6	1.01362425	-55.0989548	115	23	1.1	0.9;
	6356	1	135.92	38.51	0	344.17	6	1.01989913	-58.2170511	115	26	1.1	0.9;
	6357	1	30.83	8.74	0	0	6	1.00477138	-54.2895444	115	26	1.1	0.9;
	6358	1	77.99	22.1	0	141.53	6	1.03123049	-58.4952321	115	23	1.1	0.9;
	6359	1	0	0	0	0	6	1.02494791	-49.4454723	230	23	1.1	0.9;
	6360	1	38.93	11.03	0	0	6	1.00143096	-49.7998829	115	23	1.1	0.9;
	7001	1	9.3	2.64	0	0	7	1.00803438	-35.7899811	115	6	1.1	0.9;
	7002	1	0	0	0	0	7	1.02354239	-25.0287747	500	4	1.1	0.9;
	7003	1	0	0	0	0	7	1.00868957	-29.3790811	230	4	1.1	0.9;
	7004	1	221.92	62.88	0	0	7	1.00296682	-34.1101139	115	4	1.1	0.9;
	7005	2	0	0	0	0	7	1.04	-22.8624414	13.8	4	1.1	0.9;
	7006	2	0	0	0	0	7	1.04	-23.7968135	13.8	4	1.1	0.9;
	7007	2	0	0	0	0	7	1.04	-23.1752781	13.8	4	1.1	0.9;
	7008	2	0	0	0	0	7	1.04	-23.0826561	13.8	4	1.1	0.9;
	7009	2	0	0	0	0	7	1.04	-22.8599839	13.8	4	1.1	0.9;
	7010	1	15.65	4.43	0	0	7	0.981947363	-42.8859495	115	5	1.1	0.9;
	7011	1	35.79	10.14	0	0	7	1.01249386	-42.3325847	115	5	1.1	0.9;
	7012	1	0.94	0.27	0	0	7	0.976230455	-38.9088854	115	3	1.1	0.9;
	7013	1	138.05	39.11	0	0	7	0.988268954	-40.6431026	115	5	1.1	0.9;
	7014	1	52.81	14.96	0	0	7	0.982984755	-38.3637912	115	4	1.1	0.9;
	7015	1	0	0	0	0	7	0.982984755	-38.3637912	18	4	1.1	0.9;
	7016	1	85.56	24.24	0	0	7	0.992077843	-35.4383428	115	4	1.1	0.9;
	7017	1	135.83	38.48	0	0	7	0.990423219	-39.5439038	115	3	1.1	0.9;
	7018	1	0	0	0	0	7	1.02906449	-32.7331265	500	6	1.1	0.9;
	7019	1	0	0	0	0	7	1.02241367	-33.7941393	230	6	1.1	0.9;
	7020	1	75.38	21.36	0	0	7	1.01897509	-36.5252572	115	6	1.1	0.9;
	7021	2	0	0	0	0	7	1.04	-32.1045573	18	6	1.1	0.9;
	7022	2	0	0	0	0	7	1.04	-31.3063804	18	6	1.1	0.9;
	7023	2	0	0	0	0	7	1.04	-31.8605677	18	6	1.1	0.9;
	7024	2	0	0	0	0	7	1.04	-32.1527813	18	6	1.1	0.9;
	7025	1	0	0	0	0	7	1.02906449	-32.7331265	18	6	1.1	0.9;
	7026	1	43.39	12.29	0	0	7	1.00193726	-35.4574323	115	4	1.1	0.9;
	7027	1	109.22	30.95	0	0	7	0.988088467	-39.9101059	115	5	1.1	0.9;
	7028	1	77.01	21.82	0	481.69	7	1.00567445	-38.8622027	115	3	1.1	0.9;
	7029	1	0	0	0	0	7	1.02814805	-32.3256029	230	6	1.1	0.9;
	7030	1	0	0	0	0	7	1.0260158	-36.0148766	115	6	1.1	0.9;
	7031	2	0	0	0	0	7	1.04	-29.4453217	13.8	6	1.1	0.9;
	7032	2	0	0	0	0	7	1.04	-31.412616	13.8	6	1.1	0.9;
	7033	2	0	0	0	0	7	1.04	-31.4809855	13.8	6	1.1	0.9;
	7034	1	0	0	0	0	7	1.02814805	-32.3256029	13.8	6	1.1	0.9;
	7035	1	0	0	0	0	7	1.00988572	-37.0040116	230	5	1.1	0.9;
	7036	1	92.31	26.15	0	0	7	0.99731144	-39.5249583	115	5	1.1	0.9;
	7037	1	0	0	0	0	7	1.01820728	-31.2133093	500	3	1.1	0.9;
	7038	1	0	0	0	0	7	1.0046357	-32.749882	230	3	1.1	0.9;
	7039	1	235.5	66.73	0	0	7	0.995772787	-37.2421405	115	3	1.1	0.9;
	7040	1	0	0	0	0	7	1.01116417	-31.0184095	230	4	1.1	0.9;
	7041	1	93.88	26.6	0	0	7	1.00008294	-34.7197936	115	4	1.1	0.9;
	7042	1	0	0	0	0	7	1.0290956	-31.520406	500	6	1.1	0.9;
	7043	1	0	0	0	0	7	1.024619	-32.8996364	230	6	1.1	0.9;
	7044	1	124.64	35.32	0	0	7	1.00774249	-35.6634598	115	6	1.1	0.9;
	7045	2	0	0	0	0	7	1.03	-29.5390303	20	6	1.1	0.9;
	7046	2	0	0	0	0	7	1.03	-30.6068007	20	6	1.1	0.9;
	7047	1	0	0	0	0	7	1.01608582	-31.6563792	500	3	1.1	0.9;
	7048	1	0	0	0	0	7	1.00626158	-33.8307332	230	3	1.1	0.9;
	7049	1	283.15	80.22	0	0	7	1.00007826	-38.5765811	115	3	1.1	0.9;
	7050	1	72.03	20.41	0	0	7	0.982055389	-42.5592662	115	5	1.1	0.9;
	7051	1	140.79	39.89	0	0	7	0.986687459	-39.3279529	115	3	1.1	0.9;
	7052	1	106.66	30.22	0	0	7	0.990038484	-37.5789736	115	3	1.1	0.9;
	7053	1	105.96	30.02	0	0	7	1.00131191	-32.8744616	115	3	1.1	0.9;
	7054	1	92.85	26.31	0	0	7	0.976486764	-39.2832207	115	4	1.1	0.9;
	7055	1	98.08	27.79	0	0	7	0.991482745	-37.2236171	115	3	1.1	0.9;
	7056	1	0	0	0	0	7	1.00313993	-36.3136089	230	5	1.1	0.9;
	7057	1	106.11	30.06	0	0	7	0.983844039	-40.9481539	115	5	1.1	0.9;
	7058	1	0	0	0	0	7	1.03141018	-28.5634451	500	6	1.1	0.9;
	7059	1	0	0	0	0	7	1.03320938	-29.8937997	230	6	1.1	0.9;
	7060	1	0	0	0	0	7	1.03243206	-32.0531919	115	6	1.1	0.9;
	7061	2	0	0	0	0	7	1	-27.6292652	13.8	6	1.1	0.9;
	7062	2	0	0	0	0	7	1	-27.7055148	13.8	6	1.1	0.9;
	7063	2	0	0	0	0	7	1	-27.6343424	13.8	6	1.1	0.9;
	7064	2	0	0	0	0	7	1	-27.6921816	13.8	6	1.1	0.9;
	7065	2	0	0	0	0	7	1	-27.5965206	13.8	6	1.1	0.9;
	7066	2	0	0	0	0	7	1	-27.7116966	13.8	6	1.1	0.9;
	7067	1	82.69	23.43	0	0	7	0.970870808	-41.3480299	115	3	1.1	0.9;
	7068	1	0	0	0	0	7	1.01413756	-29.9901264	230	1	1.1	0.9;
	7069	1	51.16	14.5	0	0	7	1.00199636	-33.8940497	115	1	1.1	0.9;
	7070	1	101.03	28.63	0	0	7	0.986082631	-36.5645986	115	4	1.1	0.9;
	7071	1	3.76	1.07	0	0	7	1.0046515	-31.9300632	115	6	1.1	0.9;
	7072	1	116.42	32.99	0	0	7	0.997683383	-34.990842	115	4	1.1	0.9;
	7073	1	0	0	0	0	7	1.00902859	-31.167451	230	2	1.1	0.9;
	7074	1	69.13	19.59	0	0	7	1.00415595	-33.7611069	115	2	1.1	0.9;
	7075	1	160.86	45.58	0	342.5	7	1.00779689	-35.3051935	115	4	1.1	0.9;
	7076	1	0	0	0	0	7	1.03143915	-25.209363	500	4	1.1	0.9;
	7077	1	0	0	0	0	7	1.02352002	-27.5426678	230	4	1.1	0.9;
	7078	1	0	0	0	0	7	1.00965529	-32.0999543	115	4	1.1	0.9;
	7079	2	0	0	0	0	7	1.04	-23.7855101	13.8	4	1.1	0.9;
	7080	2	0	0	0	0	7	1.04	-23.3191639	13.8	4	1.1	0.9;
	7081	2	0	0	0	0	7	1.04	-23.3008477	13.8	4	1.1	0.9;
	7082	2	0	0	0	0	7	1.04	-23.6971976	13.8	4	1.1	0.9;
	7083	1	0	0	0	0	7	1.00850693	-30.2496657	230	4	1.1	0.9;
	7084	1	214.74	60.84	0	0	7	0.998831346	-33.6826855	115	4	1.1	0.9;
	7085	1	4.1	1.16	0	0	7	0.992801915	-34.967751	115	2	1.1	0.9;
	7086	1	53.44	15.14	0	0	7	0.985481154	-37.410075	115	4	1.1	0.9;
	7087	1	74.22	21.03	0	0	7	0.995987238	-36.2174134	115	3	1.1	0.9;
	7088	1	101.05	28.63	0	0	7	0.972384471	-40.1783739	115	3	1.1	0.9;
	7089	1	70.07	19.85	0	316.53	7	1.00701778	-40.3560304	115	3	1.1	0.9;
	7090	1	13.8	3.91	0	0	7	0.984256657	-42.0613463	115	5	1.1	0.9;
	7091	1	210.68	59.69	0	292.93	7	1.01545355	-39.7505566	115	3	1.1	0.9;
	7092	1	39.23	11.11	0	0	7	0.984740129	-38.6948468	115	3	1.1	0.9;
	7093	1	109.15	30.93	0	0	7	0.980894624	-39.4785373	115	3	1.1	0.9;
	7094	1	76.69	21.73	0	0	7	0.995457805	-40.1900544	115	3	1.1	0.9;
	7095	1	0	0	0	0	7	1.01325859	-21.5971853	500	1	1.1	0.9;
	7096	1	0	0	0	0	7	1.01728442	-23.7964505	230	1	1.1	0.9;
	7097	1	0	0	0	0	7	1.01835356	-25.475891	115	1	1.1	0.9;
	7098	3	0	0	0	0	7	1	0	13.8	1	1.1	0.9;
	7099	2	0	0	0	0	7	1	-13.1373758	13.8	1	1.1	0.9;
	7100	1	62.16	17.61	0	0	7	0.984909328	-37.2230537	115	4	1.1	0.9;
	7101	1	212.51	60.21	0	0	7	0.993067909	-38.438563	115	3	1.1	0.9;
	7102	1	118.05	33.45	0	0	7	0.977950093	-40.827927	115	5	1.1	0.9;
	7103	1	58.64	16.61	0	0	7	0.985561077	-37.5730169	115	4	1.1	0.9;
	7104	1	0	0	0	0	7	1.02360021	-24.5609283	500	4	1.1	0.9;
	7105	1	0	0	0	0	7	1.01030764	-29.1226215	230	4	1.1	0.9;
	7106	1	92.07	26.09	0	0	7	1.00432632	-33.4101812	115	4	1.1	0.9;
	7107	2	0	0	0	0	7	1.04	-23.7605718	24	4	1.1	0.9;
	7108	2	0	0	0	0	7	1.04	-23.331337	24	4	1.1	0.9;
	7109	2	0	0	0	0	7	1.04	-23.5389497	24	4	1.1	0.9;
	7110	2	0	0	0	0	7	1.04	-22.5759545	24	4	1.1	0.9;
	7111	2	0	0	0	0	7	1.04	-22.5272256	24	4	1.1	0.9;
	7112	2	0	0	0	0	7	1.04	-23.3372442	24	4	1.1	0.9;
	7113	2	0	0	0	0	7	1.04	-22.1850872	24	4	1.1	0.9;
	7114	2	0	0	0	0	7	1.04	-23.4207376	24	4	1.1	0.9;
	7115	2	0	0	0	0	7	1.04	-23.4191101	24	4	1.1	0.9;
	7116	1	12.16	3.45	0	0	7	0.975783796	-39.647238	115	1	1.1	0.9;
	7117	1	84.03	23.81	0	0	7	0.987240577	-39.3216805	115	3	1.1	0.9;
	7118	1	121.15	34.33	0	0	7	0.978182663	-40.4120197	115	5	1.1	0.9;
	7119	1	49.7	14.08	0	0	7	0.985221767	-37.1124107	115	4	1.1	0.9;
	7120	1	149.7	42.41	0	0	7	0.977311416	-40.4645043	115	3	1.1	0.9;
	7121	1	0	0	0	0	7	0.977311416	-40.4645043	18	3	1.1	0.9;
	7122	1	0	0	0	0	7	0.977311416	-40.4645043	18	3	1.1	0.9;
	7123	1	6.63	1.88	0	0	7	1.00331871	-31.4428892	115	6	1.1	0.9;
	7124	1	164.66	46.65	0	0	7	0.98370455	-38.597932	115	3	1.1	0.9;
	7125	1	0	0	0	0	7	1.023289	-25.4594524	500	3	1.1	0.9;
	7126	1	0	0	0	0	7	1.00600622	-31.8016147	230	3	1.1	0.9;
	7127	1	223.54	63.34	0	0	7	1.00108144	-34.5008079	115	3	1.1	0.9;
	7128	1	63.94	18.12	0	0	7	0.9970034	-39.902721	115	5	1.1	0.9;
	7129	1	5.15	1.46	0	0	7	1.02596344	-34.0006726	115	6	1.1	0.9;
	7130	1	0	0	0	0	7	1.01569995	-24.2644417	500	4	1.1	0.9;
	7131	1	0	0	0	0	7	1.00662255	-29.2080086	230	4	1.1	0.9;
	7132	1	72.75	20.61	0	0	7	1.00089616	-32.9276982	115	4	1.1	0.9;
	7133	2	0	0	0	0	7	1	-23.7656654	13.8	4	1.1	0.9;
	7134	2	0	0	0	0	7	1	-22.6860181	13.8	4	1.1	0.9;
	7135	2	0	0	0	0	7	1	-22.2856748	13.8	4	1.1	0.9;
	7136	2	0	0	0	0	7	1	-22.0910841	13.8	4	1.1	0.9;
	7137	2	0	0	0	0	7	1	-22.0038791	13.8	4	1.1	0.9;
	7138	2	0	0	0	0	7	1	-22.758875	13.8	4	1.1	0.9;
	7139	2	0	0	0	0	7	1	-22.6982541	13.8	4	1.1	0.9;
	7140	2	0	0	0	0	7	1	-22.9479039	13.8	4	1.1	0.9;
	7141	2	0	0	0	0	7	1	-23.3939715	13.8	4	1.1	0.9;
	7142	2	0	0	0	0	7	1	-23.1198087	13.8	4	1.1	0.9;
	7143	1	59.96	16.99	0	0	7	0.989513104	-41.1215049	115	5	1.1	0.9;
	7144	1	97.68	27.68	0	0	7	0.986623621	-36.5561788	115	4	1.1	0.9;
	7145	1	143.78	40.74	0	288.02	7	1.01517223	-41.1391956	115	4	1.1	0.9;
	7146	2	0	0	0	0	7	1.01	-39.9229318	13.8	4	1.1	0.9;
	7147	1	47.29	13.4	0	0	7	0.996536771	-38.2970363	115	3	1.1	0.9;
	7148	1	59.46	16.85	0	0	7	0.97999451	-40.2063695	115	3	1.1	0.9;
	7149	1	12.25	3.47	0	0	7	1.00934064	-34.7964718	115	6	1.1	0.9;
	7150	1	0	0	0	125.49	7	1.02431965	-38.4651223	230	5	1.1	0.9;
	7151	1	44.05	12.48	0	0	7	1.01459859	-40.9643719	115	5	1.1	0.9;
	7152	1	3.59	1.02	0	0	7	0.987169229	-38.2685837	115	3	1.1	0.9;
	7153	1	26.21	7.42	0	0	7	1.0028032	-28.2837104	115	1	1.1	0.9;
	7154	1	58.6	16.6	0	0	7	0.99548864	-40.9124566	115	5	1.1	0.9;
	7155	1	78.41	22.22	0	0	7	0.979265411	-38.5419804	115	3	1.1	0.9;
	7156	1	0	0	0	0	7	0.997398378	-35.3946913	230	5	1.1	0.9;
	7157	1	163.83	46.42	0	0	7	0.99045206	-38.7510274	115	5	1.1	0.9;
	7158	1	78.37	22.2	0	0	7	0.975174263	-39.5921138	115	4	1.1	0.9;
	7159	1	0	0	0	0	7	1.02486361	-31.2836552	500	3	1.1	0.9;
	7160	1	0	0	0	0	7	1.01039224	-33.5866111	230	3	1.1	0.9;
	7161	1	137.54	38.97	0	0	7	0.999459321	-36.9888676	115	3	1.1	0.9;
	7162	2	0	0	0	0	7	1.04	-30.3447831	18	3	1.1	0.9;
	7163	2	0	0	0	0	7	1.04	-29.8193824	18	3	1.1	0.9;
	7164	2	0	0	0	0	7	1.04	-30.2220293	18	3	1.1	0.9;
	7165	2	0	0	0	0	7	1.04	-30.3296263	18	3	1.1	0.9;
	7166	2	0	0	0	0	7	1.04	-29.5706546	18	3	1.1	0.9;
	7167	2	0	0	0	0	7	1.04	-29.1994866	18	3	1.1	0.9;
	7168	2	0	0	0	0	7	1.04	-30.1889037	18	3	1.1	0.9;
	7169	2	0	0	0	0	7	1.04	-30.3896752	18	3	1.1	0.9;
	7170	2	0	0	0	0	7	1.04	-29.0658579	18	3	1.1	0.9;
	7171	1	0	0	0	0	7	1.00827569	-31.559521	230	2	1.1	0.9;
	7172	1	91.12	25.82	0	0	7	1.00863269	-33.7337962	115	2	1.1	0.9;
	7173	1	112.54	31.89	0	0	7	0.97304956	-40.4806858	115	4	1.1	0.9;
	7174	1	124.67	35.32	0	0	7	0.984006947	-35.8796318	115	4	1.1	0.9;
	7175	1	0	0	0	0	7	1.0239414	-32.4352521	500	5	1.1	0.9;
	7176	1	0	0	0	0	7	1.00662837	-34.8167529	230	5	1.1	0.9;
	7177	1	211.63	59.96	0	0	7	0.98318969	-39.6579966	115	5	1.1	0.9;
	7178	1	122.49	34.71	0	0	7	0.977304369	-40.6379853	115	3	1.1	0.9;
	7179	1	58.29	16.52	0	0	7	0.983948053	-37.5308274	115	3	1.1	0.9;
	7180	1	91.45	25.91	0	0	7	0.984272641	-39.0752377	115	3	1.1	0.9;
	7181	1	148.98	42.21	0	0	7	0.978054959	-40.5600306	115	3	1.1	0.9;
	7182	1	2.07	0.59	0	0	7	0.981233845	-40.5007897	115	3	1.1	0.9;
	7183	1	215.91	61.17	0	402	7	1.01641458	-40.0888523	115	3	1.1	0.9;
	7184	1	0	0	0	0	7	1.01447255	-28.5301446	230	3	1.1	0.9;
	7185	1	168.93	47.86	0	0	7	1.00347428	-31.0371086	115	3	1.1	0.9;
	7186	1	0	0	0	0	7	1.02245989	-26.7668281	500	3	1.1	0.9;
	7187	1	0	0	0	0	7	1.00481873	-31.2174416	230	3	1.1	0.9;
	7188	1	76.58	21.7	0	0	7	0.993516603	-36.3702389	115	3	1.1	0.9;
	7189	2	0	0	0	0	7	1.03	-26.6149693	13.8	3	1.1	0.9;
	7190	2	0	0	0	0	7	1.03	-25.3788571	13.8	3	1.1	0.9;
	7191	1	0	0	0	0	7	1.02245989	-26.7668281	13.8	3	1.1	0.9;
	7192	2	0	0	0	0	7	1.03	-26.0777647	13.8	3	1.1	0.9;
	7193	2	0	0	0	0	7	1.03	-26.6635565	13.8	3	1.1	0.9;
	7194	2	0	0	0	0	7	1.03	-24.8826431	13.8	3	1.1	0.9;
	7195	2	0	0	0	0	7	1.03	-24.5831485	13.8	3	1.1	0.9;
	7196	2	0	0	0	0	7	1.03	-25.594708	13.8	3	1.1	0.9;
	7197	2	0	0	0	0	7	1.03	-26.0155219	13.8	3	1.1	0.9;
	7198	1	86.12	24.4	0	206.64	7	1.01775703	-40.0555772	115	5	1.1	0.9;
	7199	1	0	0	0	0	7	1.01814754	-31.3409122	500	5	1.1	0.9;
	7200	1	0	0	0	0	7	1.0069732	-35.4957387	230	5	1.1	0.9;
	7201	1	216.79	61.42	0	0	7	1.00384383	-39.1958781	115	5	1.1	0.9;
	7202	1	35.93	10.18	0	0	7	0.983991619	-42.9709165	115	5	1.1	0.9;
	7203	1	20.55	5.82	0	0	7	0.993812326	-34.0681012	115	1	1.1	0.9;
	7204	1	0	0	0	0	7	1.02985523	-24.4112136	500	4	1.1	0.9;
	7205	1	0	0	0	0	7	1.02048993	-27.5590221	230	4	1.1	0.9;
	7206	1	0	0	0	0	7	1.01563025	-31.683861	115	4	1.1	0.9;
	7207	1	0	0	0	0	7	1.02985523	-24.4112136	18	4	1.1	0.9;
	7208	2	0	0	0	0	7	1.04	-20.6507659	18	4	1.1	0.9;
	7209	2	0	0	0	0	7	1.04	-21.8091291	18	4	1.1	0.9;
	7210	2	0	0	0	0	7	1.04	-22.3392919	18	4	1.1	0.9;
	7211	2	0	0	0	0	7	1.04	-22.9221177	18	4	1.1	0.9;
	7212	2	0	0	0	0	7	1.04	-21.9845107	18	4	1.1	0.9;
	7213	1	68.5	19.41	0	0	7	0.995930045	-35.7579759	115	2	1.1	0.9;
	7214	1	83.89	23.77	0	0	7	0.98113399	-37.7527791	115	3	1.1	0.9;
	7215	1	104.88	29.72	0	0	7	0.983496398	-41.203928	115	5	1.1	0.9;
	7216	1	92.56	26.23	0	0	7	0.981265109	-39.0989244	115	3	1.1	0.9;
	7217	1	76.39	21.64	0	0	7	0.984454139	-39.1989049	115	4	1.1	0.9;
	7218	1	48.11	13.63	0	0	7	0.983405451	-42.7165277	115	5	1.1	0.9;
	7219	1	1.25	0.36	0	0	7	0.997809411	-36.7621462	115	1	1.1	0.9;
	7220	1	141.27	40.03	0	0	7	0.985317161	-39.1581905	115	3	1.1	0.9;
	7221	1	169.58	48.05	0	0	7	0.984369911	-38.8342864	115	3	1.1	0.9;
	7222	1	86.99	24.65	0	0	7	0.983047932	-37.754202	115	3	1.1	0.9;
	7223	1	49.62	14.06	0	0	7	0.989188942	-39.0940642	115	5	1.1	0.9;
	7224	1	30.77	8.72	0	0	7	0.982263024	-39.3719968	115	3	1.1	0.9;
	7225	1	111.44	31.57	0	0	7	0.979138389	-41.0827052	115	3	1.1	0.9;
	7226	1	45.25	12.82	0	0	7	0.989971143	-38.5939484	115	3	1.1	0.9;
	7227	1	0	0	0	0	7	1.02362894	-29.8151989	500	3	1.1	0.9;
	7228	1	0	0	0	0	7	1.00523199	-33.7930599	230	3	1.1	0.9;
	7229	1	285.41	80.87	0	0	7	0.998126448	-36.2033147	115	3	1.1	0.9;
	7230	1	7.37	2.09	0	0	7	1.00242648	-38.3974426	115	1	1.1	0.9;
	7231	1	50.85	14.41	0	0	7	0.99065925	-34.7794482	115	4	1.1	0.9;
	7232	1	42.92	12.16	0	0	7	1.01044017	-34.5304228	115	2	1.1	0.9;
	7233	1	33.2	9.41	0	0	7	0.981446564	-43.0395653	115	5	1.1	0.9;
	7234	1	77.31	21.9	0	0	7	0.98876794	-40.909937	115	5	1.1	0.9;
	7235	1	151.62	42.96	0	203.69	7	1.01762552	-42.3446604	115	3	1.1	0.9;
	7236	1	38.27	10.84	0	224.97	7	1.01742198	-41.0287294	115	5	1.1	0.9;
	7237	1	15.09	4.28	0	0	7	0.981715881	-38.8118154	115	1	1.1	0.9;
	7238	1	47.85	13.56	0	88.8	7	1.01311771	-36.4570552	115	4	1.1	0.9;
	7239	1	42.4	12.01	0	0	7	0.991088201	-35.4001416	115	4	1.1	0.9;
	7240	1	107.69	30.51	0	0	7	0.993242193	-39.3220518	115	3	1.1	0.9;
	7241	1	104.32	29.56	0	0	7	0.980355896	-39.9048978	115	3	1.1	0.9;
	7242	1	80.14	22.71	0	0	7	0.982158756	-39.9591826	115	3	1.1	0.9;
	7243	1	78.71	22.3	0	0	7	0.987920282	-38.0151447	115	4	1.1	0.9;
	7244	1	38.02	10.77	0	0	7	0.985867445	-36.8563123	115	3	1.1	0.9;
	7245	1	98.79	27.99	0	0	7	0.988658491	-41.1655037	115	5	1.1	0.9;
	7246	1	199.51	56.53	0	0	7	0.974066109	-41.3756166	115	3	1.1	0.9;
	7247	1	9.2	2.61	0	0	7	0.993264373	-34.4977438	115	1	1.1	0.9;
	7248	1	220.52	62.48	0	0	7	0.978672497	-40.0681531	115	3	1.1	0.9;
	7249	1	71.82	20.35	0	0	7	0.98176228	-39.0323781	115	3	1.1	0.9;
	7250	1	32.62	9.24	0	0	7	0.992973076	-38.1384732	115	3	1.1	0.9;
	7251	1	35.62	10.09	0	0	7	0.987814523	-42.7280031	115	5	1.1	0.9;
	7252	1	0	0	0	0	7	1.01526368	-29.9110443	230	2	1.1	0.9;
	7253	1	90.93	25.76	0	0	7	1.00064985	-33.1663518	115	2	1.1	0.9;
	7254	1	50.13	14.2	0	0	7	1.01003975	-42.0199307	115	5	1.1	0.9;
	7255	1	58.99	16.71	0	0	7	0.990985574	-37.0246548	115	3	1.1	0.9;
	7256	1	86.86	24.61	0	0	7	0.985232373	-38.1412339	115	3	1.1	0.9;
	7257	1	127.15	36.03	0	0	7	0.982631725	-36.8570229	115	4	1.1	0.9;
	7258	1	42.99	12.18	0	0	7	0.986122578	-38.1353983	115	3	1.1	0.9;
	7259	1	146.05	41.38	0	0	7	0.993794842	-37.7679614	115	4	1.1	0.9;
	7260	1	124.64	35.31	0	0	7	0.990725208	-35.8323522	115	4	1.1	0.9;
	7261	1	0	0	0	0	7	1.0190794	-26.3995406	230	1	1.1	0.9;
	7262	1	72.03	20.41	0	53.12	7	1.02300928	-28.4905627	115	1	1.1	0.9;
	7263	1	0	0	0	0	7	1.01746302	-24.6285232	500	4	1.1	0.9;
	7264	1	0	0	0	0	7	1.01111854	-27.6662611	230	4	1.1	0.9;
	7265	1	62.91	17.82	0	0	7	0.996533359	-33.0872953	115	4	1.1	0.9;
	7266	2	0	0	0	0	7	1.01	-23.3154749	13.8	4	1.1	0.9;
	7267	2	0	0	0	0	7	1.01	-22.3648428	13.8	4	1.1	0.9;
	7268	2	0	0	0	0	7	1.01	-23.9173646	13.8	4	1.1	0.9;
	7269	2	0	0	0	0	7	1.01	-22.5927983	13.8	4	1.1	0.9;
	7270	2	0	0	0	0	7	1.01	-23.409216	13.8	4	1.1	0.9;
	7271	1	28.45	8.06	0	0	7	0.986319606	-40.8796735	115	3	1.1	0.9;
	7272	1	45.88	13	0	0	7	0.984810414	-37.6018357	115	3	1.1	0.9;
	7273	1	39.39	11.16	0	177.5	7	1.01545317	-35.2530411	115	2	1.1	0.9;
	7274	1	0	0	0	0	7	1.01950866	-34.1921691	230	6	1.1	0.9;
	7275	1	42.31	11.99	0	0	7	1.01656446	-35.9401915	115	6	1.1	0.9;
	7276	1	88.67	25.12	0	457.62	7	1.0052477	-39.6874365	115	3	1.1	0.9;
	7277	1	15.99	4.53	0	30.34	7	1.02968842	-36.0941085	115	6	1.1	0.9;
	7278	1	0	0	0	0	7	1.00612552	-29.865645	230	4	1.1	0.9;
	7279	1	148.52	42.08	0	0	7	1.00422067	-33.145364	115	4	1.1	0.9;
	7280	1	0	0	0	0	7	1.00612552	-29.865645	13.8	4	1.1	0.9;
	7281	1	0	0	0	0	7	1.00612552	-29.865645	13.8	4	1.1	0.9;
	7282	1	0	0	0	0	7	1.01807291	-28.3480021	230	4	1.1	0.9;
	7283	1	109.47	31.02	0	0	7	0.998662927	-32.8570748	115	4	1.1	0.9;
	7284	1	0	0	0	0	7	1.01807291	-28.3480021	13.2	4	1.1	0.9;
	7285	2	0	0	0	0	7	1.04	-27.3381868	13.2	4	1.1	0.9;
	7286	2	0	0	0	0	7	1.04	-26.0128259	13.2	4	1.1	0.9;
	7287	2	0	0	0	0	7	1.04	-26.321549	13.2	4	1.1	0.9;
	7288	2	0	0	0	0	7	1.04	-26.1956139	13.2	4	1.1	0.9;
	7289	2	0	0	0	0	7	1.04	-26.7474419	13.2	4	1.1	0.9;
	7290	1	63.77	18.07	0	0	7	0.979360851	-41.5499637	115	5	1.1	0.9;
	7291	1	101.91	28.88	0	0	7	0.968657415	-41.0650228	115	5	1.1	0.9;
	7292	1	94.1	26.66	0	0	7	0.994864343	-38.0697599	115	5	1.1	0.9;
	7293	1	15.94	4.52	0	0	7	0.99557653	-35.1051283	115	2	1.1	0.9;
	7294	1	7.25	2.05	0	21.96	7	1.01598498	-32.9855086	115	4	1.1	0.9;
	7295	1	104.37	29.57	0	0	7	0.980806333	-40.0282459	115	5	1.1	0.9;
	7296	1	93.84	26.59	0	0	7	0.97612528	-40.6225588	115	3	1.1	0.9;
	7297	1	93.77	26.57	0	0	7	0.978850712	-38.5319914	115	3	1.1	0.9;
	7298	1	101.23	28.68	0	0	7	0.982106113	-39.8200774	115	3	1.1	0.9;
	7299	1	18.4	5.21	0	0	7	0.985802543	-37.3910081	115	1	1.1	0.9;
	7300	1	54.35	15.4	0	182.22	7	1.01838704	-42.062166	115	5	1.1	0.9;
	7301	1	69.18	19.6	0	0	7	0.980000815	-36.6328732	115	4	1.1	0.9;
	7302	1	24.43	6.92	0	0	7	1.00480489	-31.2583256	115	1	1.1	0.9;
	7303	1	6.49	1.84	0	0	7	1.01835789	-34.241168	115	1	1.1	0.9;
	7304	1	0	0	0	0	7	1.02579907	-24.8461256	500	1	1.1	0.9;
	7305	1	0	0	0	0	7	1.01943835	-28.9028888	230	1	1.1	0.9;
	7306	1	7.69	2.18	0	0	7	1.00645553	-33.4440681	115	1	1.1	0.9;
	7307	2	0	0	0	0	7	1.04	-23.7356619	24	1	1.1	0.9;
	7308	2	0	0	0	0	7	1.04	-23.7864606	24	1	1.1	0.9;
	7309	1	0	0	0	0	7	1.02579907	-24.8461256	24	1	1.1	0.9;
	7310	2	0	0	0	0	7	1.04	-22.8928911	24	1	1.1	0.9;
	7311	2	0	0	0	0	7	1.04	-23.6450317	24	1	1.1	0.9;
	7312	1	0	0	0	0	7	1.02100269	-29.1619407	230	2	1.1	0.9;
	7313	1	86.22	24.43	0	0	7	1.00257627	-32.8055912	115	2	1.1	0.9;
	7314	1	28.76	8.15	0	0	7	0.978557984	-40.547946	115	5	1.1	0.9;
	7315	1	69.31	19.64	0	0	7	1.00165231	-40.2482314	115	3	1.1	0.9;
	7316	1	63.23	17.92	0	0	7	0.980865321	-37.7596682	115	3	1.1	0.9;
	7317	1	142.91	40.49	0	0	7	0.988975512	-35.6814797	115	4	1.1	0.9;
	7318	1	112.16	31.78	0	0	7	0.976708959	-37.995771	115	4	1.1	0.9;
	7319	1	30.19	8.55	0	0	7	0.982153644	-39.8571989	115	5	1.1	0.9;
	7320	1	0	0	0	0	7	1.02787444	-27.4012543	500	2	1.1	0.9;
	7321	1	0	0	0	0	7	1.02294647	-28.7122635	230	2	1.1	0.9;
	7322	1	0	0	0	0	7	1.00934433	-32.054766	115	2	1.1	0.9;
	7323	2	0	0	0	0	7	1.02	-26.9526884	13.8	2	1.1	0.9;
	7324	2	0	0	0	0	7	1.02	-26.8002619	13.8	2	1.1	0.9;
	7325	2	0	0	0	0	7	1.02	-26.7974967	13.8	2	1.1	0.9;
	7326	2	0	0	0	0	7	1.02	-27.1038965	13.8	2	1.1	0.9;
	7327	1	0	0	0	0	7	1.02103246	-29.4552704	230	1	1.1	0.9;
	7328	1	0	0	0	0	7	1.01423428	-31.1254537	115	1	1.1	0.9;
	7329	2	0	0	0	0	7	1.04	-28.6747366	13.8	1	1.1	0.9;
	7330	1	196.05	55.55	0	0	7	0.984780466	-39.0002588	115	3	1.1	0.9;
	7331	1	0	0	0	0	7	1.00970471	-26.7131179	500	4	1.1	0.9;
	7332	1	0	0	0	0	7	1.0047385	-29.651505	230	4	1.1	0.9;
	7333	1	29.21	8.27	0	0	7	0.99075277	-35.3373366	115	4	1.1	0.9;
	7334	1	0	0	0	0	7	1.00970471	-26.7131179	20	4	1.1	0.9;
	7335	2	0	0	0	0	7	1.04	-26.0450728	20	4	1.1	0.9;
	7336	1	107.69	30.51	0	0	7	0.995251106	-37.3314893	115	3	1.1	0.9;
	7337	1	24.56	6.96	0	0	7	1.01098044	-37.1795779	115	6	1.1	0.9;
	7338	1	109.2	30.94	0	0	7	0.983251165	-37.8808611	115	4	1.1	0.9;
	7339	1	32.04	9.08	0	0	7	0.999712177	-33.1859322	115	1	1.1	0.9;
	7340	1	38.64	10.95	0	0	7	0.97743277	-40.8331515	115	3	1.1	0.9;
	7341	1	0	0	0	0	7	1.0182403	-27.4554853	500	3	1.1	0.9;
	7342	1	0	0	0	0	7	1.00396258	-32.7228552	230	3	1.1	0.9;
	7343	1	184.8	52.36	0	0	7	0.976823582	-38.0304528	115	3	1.1	0.9;
	7344	1	101.41	28.73	0	0	7	0.976011407	-40.421863	115	3	1.1	0.9;
	7345	1	73.37	20.79	0	0	7	0.984895304	-37.2827753	115	4	1.1	0.9;
	7346	1	0	0	0	0	7	1.03097608	-24.045258	500	3	1.1	0.9;
	7347	1	0	0	0	0	7	1.0177401	-27.8103844	230	3	1.1	0.9;
	7348	1	0	0	0	0	7	1.00714342	-31.4977434	115	3	1.1	0.9;
	7349	2	0	0	0	0	7	1.04	-23.1107528	13.8	3	1.1	0.9;
	7350	2	0	0	0	0	7	1.04	-21.8020747	13.8	3	1.1	0.9;
	7351	2	0	0	0	0	7	1.04	-21.0696832	13.8	3	1.1	0.9;
	7352	2	0	0	0	0	7	1.04	-21.2870252	13.8	3	1.1	0.9;
	7353	2	0	0	0	0	7	1.04	-20.2275087	13.8	3	1.1	0.9;
	7354	2	0	0	0	0	7	1.04	-21.9300942	13.8	3	1.1	0.9;
	7355	2	0	0	0	0	7	1.04	-21.9110951	13.8	3	1.1	0.9;
	7356	2	0	0	0	0	7	1.04	-22.1313087	13.8	3	1.1	0.9;
	7357	2	0	0	0	0	7	1.04	-23.7001608	13.8	3	1.1	0.9;
	7358	2	0	0	0	0	7	1.04	-21.4969099	13.8	3	1.1	0.9;
	7359	2	0	0	0	0	7	1.04	-22.9650841	13.8	3	1.1	0.9;
	7360	2	0	0	0	0	7	1.04	-22.2351132	13.8	3	1.1	0.9;
	7361	2	0	0	0	0	7	1.04	-22.7020271	13.8	3	1.1	0.9;
	7362	1	56.02	15.87	0	0	7	0.979679006	-39.6451149	115	3	1.1	0.9;
	7363	1	26.59	7.53	0	0	7	0.992992386	-35.6281472	115	2	1.1	0.9;
	7364	1	14.27	4.04	0	0	7	0.980280201	-38.7947116	115	1	1.1	0.9;
	7365	1	80.97	22.94	0	0	7	0.985545408	-38.7693203	115	4	1.1	0.9;
	7366	1	0	0	0	0	7	1.01818895	-25.3270483	500	4	1.1	0.9;
	7367	1	0	0	0	0	7	1.00743588	-29.8499021	230	4	1.1	0.9;
	7368	1	0	0	0	0	7	0.995321306	-34.6022571	115	4	1.1	0.9;
	7369	2	0	0	0	0	7	1.04	-23.4697481	18	4	1.1	0.9;
	7370	2	0	0	0	0	7	1.04	-22.9624588	18	4	1.1	0.9;
	7371	2	0	0	0	0	7	1.04	-23.3741989	18	4	1.1	0.9;
	7372	2	0	0	0	0	7	1.04	-23.5156286	18	4	1.1	0.9;
	7373	2	0	0	0	0	7	1.04	-24.6520933	18	4	1.1	0.9;
	7374	2	0	0	0	0	7	1.04	-23.8701504	18	4	1.1	0.9;
	7375	2	0	0	0	0	7	1.04	-22.66318	18	4	1.1	0.9;
	7376	2	0	0	0	0	7	1.04	-22.8682587	18	4	1.1	0.9;
	7377	2	0	0	0	0	7	1.04	-23.4658665	18	4	1.1	0.9;
	7378	2	0	0	0	0	7	1.04	-22.9826012	18	4	1.1	0.9;
	7379	2	0	0	0	0	7	1.04	-23.1618025	18	4	1.1	0.9;
	7380	1	52.24	14.8	0	0	7	1.0011181	-33.2086713	115	2	1.1	0.9;
	7381	1	94.75	26.85	0	0	7	0.986316245	-39.5799326	115	4	1.1	0.9;
	7382	1	78.13	22.14	0	0	7	0.980479951	-38.3383376	115	3	1.1	0.9;
	7383	1	85.59	24.25	0	0	7	0.989429156	-34.0121661	115	2	1.1	0.9;
	7384	1	66.87	18.95	0	0	7	0.980517052	-39.1515779	115	3	1.1	0.9;
	7385	1	135.24	38.32	0	0	7	0.982275378	-40.4419502	115	3	1.1	0.9;
	7386	1	111.8	31.68	0	0	7	0.985973329	-39.3085447	115	3	1.1	0.9;
	7387	1	160.73	45.54	0	0	7	0.975272434	-39.691547	115	4	1.1	0.9;
	7388	1	125.97	35.69	0	0	7	0.988441425	-39.9804118	115	3	1.1	0.9;
	7389	2	0	0	0	0	7	1.04	-34.5815027	500	5	1.1	0.9;
	7390	1	0	0	0	0	7	1.02500023	-37.2996697	230	5	1.1	0.9;
	7391	1	42.84	12.14	0	0	7	1.00792374	-39.1889816	115	5	1.1	0.9;
	7392	1	52.03	14.74	0	0	7	1.00144606	-34.9438053	115	4	1.1	0.9;
	7393	1	7.31	2.07	0	0	7	1.00000322	-34.3701844	115	1	1.1	0.9;
	7394	1	37.41	10.6	0	0	7	0.979707225	-38.5242917	115	4	1.1	0.9;
	7395	1	70.42	19.95	0	0	7	0.987461949	-39.9400292	115	3	1.1	0.9;
	7396	1	25.49	7.22	0	0	7	0.981803207	-39.1181545	115	3	1.1	0.9;
	7397	1	105.72	29.95	0	100	7	1.00989856	-39.993266	115	3	1.1	0.9;
	7398	1	73.59	20.85	0	0	7	0.992032247	-35.9868227	115	4	1.1	0.9;
	7399	1	56.83	16.1	0	0	7	0.989153318	-37.7047944	115	3	1.1	0.9;
	7400	2	0	0	0	0	7	1	-25.8857874	500	4	1.1	0.9;
	7401	1	0	0	0	0	7	1.00288291	-29.0933328	230	4	1.1	0.9;
	7402	1	0	0	0	0	7	0.996379161	-33.8466113	115	4	1.1	0.9;
	7403	1	69.67	19.74	0	0	7	0.991974637	-35.5629251	115	4	1.1	0.9;
	7404	1	177.73	50.36	0	0	7	0.978059833	-40.866174	115	5	1.1	0.9;
	7405	1	53.26	15.09	0	0	7	1.00392006	-34.4088489	115	2	1.1	0.9;
	7406	2	0	0	0	0	7	1.04	-29.048631	500	6	1.1	0.9;
	7407	1	0	0	0	0	7	1.03336715	-30.1052291	230	6	1.1	0.9;
	7408	1	53.66	15.2	0	0	7	1.01068726	-33.1907694	115	6	1.1	0.9;
	7409	1	0	0	0	0	7	1.00197753	-33.3565071	230	3	1.1	0.9;
	7410	1	215.67	61.11	0	0	7	0.98522167	-38.1855307	115	3	1.1	0.9;
	7411	1	69.41	19.67	0	0	7	0.98606149	-41.4553641	115	5	1.1	0.9;
	7412	1	8.59	2.43	0	0	7	0.995029044	-34.4025129	115	2	1.1	0.9;
	7413	1	42.91	12.16	0	0	7	0.99839004	-35.4568048	115	1	1.1	0.9;
	7414	2	0	0	0	0	7	1.03	-32.0213291	500	6	1.1	0.9;
	7415	1	0	0	0	0	7	1.02743548	-32.498861	230	6	1.1	0.9;
	7416	1	0	0	0	0	7	1.01913308	-34.653975	115	6	1.1	0.9;
	7417	1	97.88	27.73	0	0	7	0.995274624	-38.8746236	115	3	1.1	0.9;
	7418	1	48.22	13.66	0	0	7	0.996326511	-38.4368814	115	3	1.1	0.9;
	7419	2	107	30.32	0	0	7	1	-33.7011393	115	4	1.1	0.9;
	7420	1	0	0	0	0	7	1.0030254	-36.7914488	230	5	1.1	0.9;
	7421	1	90.64	25.68	0	0	7	0.986801545	-41.5313189	115	5	1.1	0.9;
	7422	2	0	0	0	0	7	1.04	-27.4899449	500	2	1.1	0.9;
	7423	1	0	0	0	0	7	1.01753517	-30.2694047	230	2	1.1	0.9;
	7424	1	139.88	39.63	0	0	7	0.997620342	-34.3647579	115	2	1.1	0.9;
	7425	1	105.98	30.03	0	0	7	0.979494942	-41.0564018	115	3	1.1	0.9;
	7426	1	41.8	11.84	0	0	7	0.9896326	-33.1940831	115	2	1.1	0.9;
	7427	1	156.45	44.33	0	0	7	0.978272861	-40.7660526	115	3	1.1	0.9;
	7428	2	0	0	0	0	7	1.04	-27.5537851	500	2	1.1	0.9;
	7429	1	0	0	0	0	7	1.02685682	-28.4927961	230	2	1.1	0.9;
	7430	1	46.92	13.29	0	0	7	1.0060459	-32.2889024	115	2	1.1	0.9;
	7431	1	35.57	10.08	0	0	7	0.990174192	-40.3669101	115	5	1.1	0.9;
	7432	1	22.94	6.5	0	0	7	1.00031713	-59.8334282	115	5	1.1	0.9;
	8001	1	10.82	3.07	0	0	8	1.01160093	-57.7195475	115	7	1.1	0.9;
	8002	1	11.81	3.35	0	0	8	1.0082856	-70.8540699	115	8	1.1	0.9;
	8003	1	11.99	3.4	0	34.65	8	1.0175151	-59.0930373	115	7	1.1	0.9;
	8004	1	0	0	0	0	8	1.02290049	-58.5098081	230	8	1.1	0.9;
	8005	1	102.01	28.9	0	133.27	8	1.02723044	-59.7440603	115	8	1.1	0.9;
	8006	1	37.4	10.6	0	70.66	8	1.02104992	-67.8440754	115	8	1.1	0.9;
	8007	1	30.07	8.52	0	0	8	1.00553054	-68.8034136	115	8	1.1	0.9;
	8008	1	39.22	11.11	0	0	8	0.980510778	-71.5922266	115	8	1.1	0.9;
	8009	1	9.81	2.78	0	0	8	0.990941537	-43.3294655	115	7	1.1	0.9;
	8010	1	5.39	1.53	0	0	8	1.00981547	-56.4435634	115	7	1.1	0.9;
	8011	1	27.25	7.72	0	0	8	0.998930603	-61.7618015	115	7	1.1	0.9;
	8012	1	7.6	2.15	0	0	8	1.01148296	-42.4915144	115	7	1.1	0.9;
	8013	1	60.03	17.01	0	50	8	0.997336143	-72.0777457	115	8	1.1	0.9;
	8014	1	15.15	4.29	0	0	8	0.991025013	-64.5486331	115	7	1.1	0.9;
	8015	1	23.93	6.78	0	0	8	1.00641519	-64.263791	115	8	1.1	0.9;
	8016	1	69.86	19.79	0	56.28	8	1.02040572	-47.9054175	115	7	1.1	0.9;
	8017	1	18.44	5.22	0	0	8	0.997815993	-68.9868856	115	8	1.1	0.9;
	8018	1	0	0	0	0	8	1.01606124	-64.4351305	230	8	1.1	0.9;
	8019	1	103.12	29.22	0	159.99	8	1.02116474	-68.7575857	115	8	1.1	0.9;
	8020	1	17.35	4.92	0	0	8	0.986052717	-71.0621289	115	8	1.1	0.9;
	8021	1	10.73	3.04	0	0	8	1.01806303	-64.0212068	115	8	1.1	0.9;
	8022	1	6.89	1.95	0	16.68	8	1.02381215	-64.8439667	115	8	1.1	0.9;
	8023	1	0	0	0	0	8	1.02135057	-61.094698	115	8	1.1	0.9;
	8024	2	0	0	0	0	8	1.04	-57.8020924	13.8	8	1.1	0.9;
	8025	1	50.76	14.38	0	51.21	8	1.02251393	-67.2508145	115	8	1.1	0.9;
	8026	1	55.08	15.61	0	0	8	0.986234942	-72.4736213	115	8	1.1	0.9;
	8027	1	39.38	11.16	0	0	8	1.01307171	-68.3772236	115	8	1.1	0.9;
	8028	1	24.06	6.82	0	0	8	0.99828348	-71.9380869	115	8	1.1	0.9;
	8029	1	25.65	7.27	0	0	8	0.982209271	-71.9573461	115	8	1.1	0.9;
	8030	1	0	0	0	0	8	1.0323253	-36.818141	500	7	1.1	0.9;
	8031	1	0	0	0	0	8	1.02707951	-37.683791	230	7	1.1	0.9;
	8032	1	77.96	22.09	0	0	8	1.01727687	-41.6928467	115	7	1.1	0.9;
	8033	1	0	0	0	0	8	1.0323253	-36.818141	13.8	7	1.1	0.9;
	8034	1	0	0	0	0	8	1.0323253	-36.818141	13.8	7	1.1	0.9;
	8035	1	0	0	0	0	8	1.0323253	-36.818141	13.8	7	1.1	0.9;
	8036	1	0	0	0	0	8	1.0323253	-36.818141	13.8	7	1.1	0.9;
	8037	1	11.29	3.2	0	0	8	0.99397054	-62.0066581	115	7	1.1	0.9;
	8038	1	73.15	20.73	0	0	8	0.994818539	-64.3159509	115	8	1.1	0.9;
	8039	1	12.61	3.57	0	0	8	0.991862293	-71.8377538	115	8	1.1	0.9;
	8040	1	18.09	5.13	0	0	8	0.98650217	-68.5183698	115	8	1.1	0.9;
	8041	1	52.77	14.95	0	50	8	1.01779157	-66.3046262	115	8	1.1	0.9;
	8042	1	27.31	7.74	0	0	8	0.998009418	-64.7585972	115	8	1.1	0.9;
	8043	1	0	0	0	0	8	1.01368913	-54.7257236	500	7	1.1	0.9;
	8044	1	0	0	0	0	8	1.01139719	-56.9154473	230	7	1.1	0.9;
	8045	1	0	0	0	0	8	1.00805561	-60.1068968	115	7	1.1	0.9;
	8046	2	0	0	0	0	8	1.01	-53.4169695	18	7	1.1	0.9;
	8047	1	0	0	0	0	8	1.01368913	-54.7257236	18	7	1.1	0.9;
	8048	2	0	0	0	0	8	1.04	-52.2370965	18	7	1.1	0.9;
	8049	2	0	0	0	0	8	1.01	-53.8514353	18	7	1.1	0.9;
	8050	1	0	0	0	0	8	1.01368913	-54.7257236	18	7	1.1	0.9;
	8051	1	0	0	0	0	8	1.01368913	-54.7257236	18	7	1.1	0.9;
	8052	1	15.19	4.3	0	0	8	1.010736	-69.7783359	115	8	1.1	0.9;
	8053	1	20.96	5.94	0	0	8	0.982994067	-70.3362354	115	8	1.1	0.9;
	8054	1	16.16	4.58	0	0	8	0.99145651	-66.4721297	115	7	1.1	0.9;
	8055	1	33.79	9.57	0	0	8	1.01697789	-65.0673968	115	8	1.1	0.9;
	8056	1	10.55	2.99	0	0	8	1.01703521	-70.4551087	115	8	1.1	0.9;
	8057	1	0	0	0	0	8	1.02353171	-58.0054917	500	7	1.1	0.9;
	8058	1	0	0	0	0	8	1.01456187	-57.735677	230	7	1.1	0.9;
	8059	1	0	0	0	0	8	1.00987185	-59.7130542	115	7	1.1	0.9;
	8060	1	0	0	0	0	8	1.02353171	-58.0054917	13.8	7	1.1	0.9;
	8061	1	0	0	0	0	8	1.02353171	-58.0054917	13.8	7	1.1	0.9;
	8062	1	10.19	2.89	0	0	8	1.02021705	-61.3375589	115	8	1.1	0.9;
	8063	1	69.38	19.66	0	0	8	1.00297281	-66.8889133	115	8	1.1	0.9;
	8064	1	21.23	6.01	0	0	8	1.00674542	-60.2767587	115	7	1.1	0.9;
	8065	1	6.85	1.94	0	0	8	0.994596899	-66.6132015	115	7	1.1	0.9;
	8066	1	3.23	0.92	0	0	8	0.997058702	-62.756935	115	8	1.1	0.9;
	8067	1	0	0	0	0	8	1.01099481	-52.0887562	500	7	1.1	0.9;
	8068	1	0	0	0	0	8	1.01235307	-52.8973099	230	7	1.1	0.9;
	8069	1	0	0	0	0	8	1.0133484	-54.2811802	115	7	1.1	0.9;
	8070	1	0	0	0	0	8	1.01099481	-52.0887562	13.8	7	1.1	0.9;
	8071	2	0	0	0	0	8	1	-46.591391	13.8	7	1.1	0.9;
	8072	1	70.08	19.86	0	0	8	0.984630152	-65.3550881	115	8	1.1	0.9;
	8073	1	19.05	5.4	0	0	8	0.988782084	-71.6604773	115	8	1.1	0.9;
	8074	1	0	0	0	0	8	1.02922637	-51.1679828	500	8	1.1	0.9;
	8075	1	0	0	0	0	8	1.0287288	-54.3367953	230	8	1.1	0.9;
	8076	1	0	0	0	0	8	1.0255972	-58.2424451	115	8	1.1	0.9;
	8077	2	0	0	0	0	8	1.03	-48.8080944	13.8	8	1.1	0.9;
	8078	2	0	0	0	0	8	1.03	-48.6816581	13.8	8	1.1	0.9;
	8079	2	0	0	0	0	8	1.03	-49.2312855	13.8	8	1.1	0.9;
	8080	2	0	0	0	0	8	1.03	-48.9374498	13.8	8	1.1	0.9;
	8081	1	26.05	7.38	0	0	8	0.99208296	-71.1473963	115	8	1.1	0.9;
	8082	1	0	0	0	0	8	1.0169	-46.4848282	500	7	1.1	0.9;
	8083	1	0	0	0	0	8	1.01396711	-49.3142965	230	7	1.1	0.9;
	8084	1	0	0	0	0	8	1.00365435	-53.7304408	161	7	1.1	0.9;
	8085	1	0	0	0	0	8	1.003826	-54.2535246	161	7	1.1	0.9;
	8086	1	21.25	6.02	0	0	8	1.00491547	-55.6453157	115	7	1.1	0.9;
	8087	1	0	0	0	0	8	1.0169	-46.4848282	18	7	1.1	0.9;
	8088	2	0	0	0	0	8	1.04	-43.6354577	18	7	1.1	0.9;
	8089	1	21.47	6.08	0	0	8	1.01515624	-69.9720435	115	8	1.1	0.9;
	8090	1	15.21	4.31	0	0	8	1.00811843	-67.8464119	115	7	1.1	0.9;
	8091	1	11.87	3.36	0	29.13	8	1.01967464	-63.3305873	115	7	1.1	0.9;
	8092	1	7.11	2.01	0	0	8	0.997196155	-67.1543178	115	7	1.1	0.9;
	8093	1	4.91	1.39	0	0	8	1.01211748	-59.2641531	115	8	1.1	0.9;
	8094	1	0	0	0	0	8	0.999456795	-42.9959829	230	7	1.1	0.9;
	8095	1	146.81	41.6	0	0	8	0.989182895	-46.000745	115	7	1.1	0.9;
	8096	1	11.17	3.16	0	0	8	0.991572353	-70.0769267	115	8	1.1	0.9;
	8097	1	0	0	0	0	8	1.02713439	-58.0759141	230	8	1.1	0.9;
	8098	1	0	0	0	0	8	1.02076503	-61.5466033	115	8	1.1	0.9;
	8099	2	0	0	0	0	8	1.04	-53.646567	13.8	8	1.1	0.9;
	8100	1	41.13	11.65	0	0	8	1.01396347	-69.853213	115	8	1.1	0.9;
	8101	1	12.54	3.55	0	0	8	1.0025503	-65.1645762	115	8	1.1	0.9;
	8102	1	4.76	1.35	0	0	8	0.999457177	-51.2390085	115	7	1.1	0.9;
	8103	1	8.15	2.31	0	0	8	1.01008255	-55.4945642	115	7	1.1	0.9;
	8104	1	46.53	13.18	0	0	8	1.00448806	-43.5249225	115	7	1.1	0.9;
	8105	1	0	0	0	0	8	1.01922396	-56.2005687	230	8	1.1	0.9;
	8106	1	99.89	28.3	0	0	8	1.00332918	-60.1479044	115	8	1.1	0.9;
	8107	1	9.21	2.61	0	23.67	8	1.02081677	-60.8484828	115	8	1.1	0.9;
	8108	1	43.93	12.45	0	0	8	0.996836671	-72.4888802	115	8	1.1	0.9;
	8109	1	51.76	14.67	0	0	8	0.984504178	-67.6278169	115	8	1.1	0.9;
	8110	1	20.41	5.78	0	40	8	1.01433931	-67.3803805	115	8	1.1	0.9;
	8111	1	87.11	24.68	0	0	8	1.01180867	-63.2804996	115	8	1.1	0.9;
	8112	1	0	0	0	0	8	1.03080248	-58.8984915	500	8	1.1	0.9;
	8113	1	0	0	0	0	8	1.02706142	-59.7453535	230	8	1.1	0.9;
	8114	1	24.41	6.92	0	0	8	1.0226132	-61.7225693	115	8	1.1	0.9;
	8115	1	0	0	0	0	8	1.03080248	-58.8984915	13.8	8	1.1	0.9;
	8116	1	0	0	0	0	8	1.03080248	-58.8984915	13.8	8	1.1	0.9;
	8117	2	0	0	0	0	8	1.04	-57.5500462	13.8	8	1.1	0.9;
	8118	1	36.62	10.38	0	0	8	0.9973181	-66.4759227	115	7	1.1	0.9;
	8119	1	48	13.6	0	0	8	1.02145011	-60.2526515	115	8	1.1	0.9;
	8120	1	31.9	9.04	0	97.08	8	1.02083214	-48.9727859	115	7	1.1	0.9;
	8121	1	79.16	22.43	0	0	8	1.01218811	-65.6408333	115	8	1.1	0.9;
	8122	1	29.41	8.33	0	0	8	1.01265251	-49.0465495	115	7	1.1	0.9;
	8123	1	17.53	4.97	0	0	8	0.989034972	-67.0460863	115	8	1.1	0.9;
	8124	1	20.2	5.72	0	0	8	1.00316755	-65.1684909	115	8	1.1	0.9;
	8125	1	45.16	12.8	0	30	8	1.01311581	-66.3233247	115	8	1.1	0.9;
	8126	1	0	0	0	0	8	1.03214687	-53.3113687	500	8	1.1	0.9;
	8127	1	0	0	0	0	8	1.03010593	-54.4689879	230	8	1.1	0.9;
	8128	1	0	0	0	0	8	1.02894431	-56.7819905	115	8	1.1	0.9;
	8129	2	0	0	0	0	8	1.03	-51.5816655	18	8	1.1	0.9;
	8130	2	0	0	0	0	8	1.03	-48.9964967	18	8	1.1	0.9;
	8131	2	0	0	0	0	8	1.03	-51.1062583	18	8	1.1	0.9;
	8132	1	21.93	6.21	0	0	8	0.989640106	-65.0182098	115	7	1.1	0.9;
	8133	1	0	0	0	0	8	1.01720505	-63.3838179	230	8	1.1	0.9;
	8134	1	111.5	31.59	0	0	8	1.01608548	-66.4099989	115	8	1.1	0.9;
	8135	1	81.21	23.01	0	0	8	1.01571884	-69.5492896	115	8	1.1	0.9;
	8136	1	10.05	2.85	0	0	8	0.994527441	-69.6731789	115	8	1.1	0.9;
	8137	1	24.32	6.89	0	0	8	1.00702014	-63.1206656	115	8	1.1	0.9;
	8138	1	6.5	1.84	0	57.65	8	1.02121147	-70.7442249	115	8	1.1	0.9;
	8139	1	0	0	0	0	8	0.99636552	-43.7234288	230	7	1.1	0.9;
	8140	1	168.51	47.75	0	0	8	0.990329234	-46.4774739	115	7	1.1	0.9;
	8141	1	20.94	5.93	0	0	8	1.00527381	-52.2138392	115	7	1.1	0.9;
	8142	1	22.36	6.34	0	0	8	0.995868942	-62.1899551	115	8	1.1	0.9;
	8143	1	22.94	6.5	0	0	8	1.01327685	-45.8639554	115	7	1.1	0.9;
	8144	1	6.04	1.71	0	0	8	1.00216219	-61.5910552	115	7	1.1	0.9;
	8145	1	6.16	1.74	0	0	8	1.00067328	-66.5124181	115	8	1.1	0.9;
	8146	1	49.91	14.14	0	0	8	0.995003602	-72.7108073	115	8	1.1	0.9;
	8147	1	0	0	0	0	8	1.00777566	-59.7252634	230	7	1.1	0.9;
	8148	1	0	0	0	0	8	1.00272617	-62.0688132	161	7	1.1	0.9;
	8149	1	0	0	0	0	8	0.994652115	-66.3456667	115	7	1.1	0.9;
	8150	1	8.51	2.41	0	0	8	1.01054753	-64.5640956	115	8	1.1	0.9;
	8151	1	17.38	4.92	0	44.1	8	1.02253046	-67.7896379	115	7	1.1	0.9;
	8152	1	46.35	13.13	0	0	8	1.01761481	-46.9665941	115	7	1.1	0.9;
	8153	1	38.55	10.92	0	0	8	0.988017081	-71.5815214	115	8	1.1	0.9;
	8154	1	26.31	7.46	0	0	8	0.999256044	-71.162165	115	8	1.1	0.9;
	8155	2	0	0	0	0	8	1	-47.1786772	500	7	1.1	0.9;
	8156	1	0	0	0	0	8	1.00427762	-45.9898942	230	7	1.1	0.9;
	8157	1	0	0	0	0	8	1.00206473	-50.1109057	115	7	1.1	0.9;
	8158	1	0	0	0	0	8	1.02645031	-38.8655484	500	7	1.1	0.9;
	8159	1	0	0	0	81.61	8	1.02021504	-42.2431418	230	7	1.1	0.9;
	8160	1	90.76	25.71	0	0	8	1.01694796	-45.4606797	115	7	1.1	0.9;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	1004	158.25	-45.7831702	44.94	-30.38	1.01	253.2	1	158.25	158.25	0	0	0	0	0	0	0	0	0	0	211;
	1006	25.73	-5.31749212	7.31	-4.94	1	41.16	1	25.73	25.73	0	0	0	0	0	0	0	0	0	0	34.3;
	1009	61.87	-11.3472109	17.57	-11.88	1	99	1	61.87	61.87	0	0	0	0	0	0	0	0	0	0	82.5;
	1011	9.97	-1.51381166	0	0	1	12	1	10	3	0	0	0	0	0	0	0	0	0	0	10;
	1021	149.63	-32.3557309	42.49	-28.73	1	239.4	1	149.63	149.63	0	0	0	0	0	0	0	0	0	0	199.5;
	1023	135	2.87386871	38.34	-25.92	1.01	216	1	135	135	0	0	0	0	0	0	0	0	0	0	180;
	1026	93.15	-6.12925847	26.45	-17.88	1	149.04	1	93.15	93.15	0	0	0	0	0	0	0	0	0	0	124.2;
	1033	208.5	-75.9549781	59.21	-40.03	1	333.6	1	208.5	208.5	0	0	0	0	0	0	0	0	0	0	278;
	1035	67.5	-7.41655879	19.17	-12.96	1	108	1	67.5	67.5	0	0	0	0	0	0	0	0	0	0	90;
	1039	110.63	-2.61016609	31.42	-21.24	1	177	1	110.63	110.63	0	0	0	0	0	0	0	0	0	0	147.5;
	1042	0	0	25.96	-17.55	1	146.28	0	121.9	36.57	0	0	0	0	0	0	0	0	0	0	121.9;
	1043	44.1	-1.62271654	12.52	-8.47	1	70.56	1	44.1	44.1	0	0	0	0	0	0	0	0	0	0	58.8;
	1048	0	0	165.53	-36.1	1	390.24	0	325.2	97.56	0	0	0	0	0	0	0	0	0	0	325.2;
	1049	0	0	165.53	-36.1	1	390.24	0	325.2	97.56	0	0	0	0	0	0	0	0	0	0	325.2;
	1050	89.15	-1.59049209	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4;
	1051	89.15	-0.904831724	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4;
	1052	89.15	-3.97292804	45.5	-9.92	1	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4;
	1053	0	0	91.01	-19.85	1	214.56	0	178.8	53.64	0	0	0	0	0	0	0	0	0	0	178.8;
	1057	0	0	25.56	-17.28	1	144	0	120	36	0	0	0	0	0	0	0	0	0	0	120;
	1059	0	0	2.85	-0.62	1.04	6.72	0	5.6	1.68	0	0	0	0	0	0	0	0	0	0	5.6;
	1060	0	0	1.02	-0.22	1.04	2.4	0	2	0.6	0	0	0	0	0	0	0	0	0	0	2;
	1062	0	0	0	0	1.01	1.8	0	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5;
	1063	0	0	0	0	1.01	276	0	230	69	0	0	0	0	0	0	0	0	0	0	230;
	1066	106.88	-1.19736029	30.35	-20.52	1	171	1	106.88	106.88	0	0	0	0	0	0	0	0	0	0	142.5;
	1070	120.38	38.8597641	34.19	-23.11	1.04	192.6	1	120.38	120.38	0	0	0	0	0	0	0	0	0	0	160.5;
	1072	191.59	32.8460232	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13;
	1073	191.59	37.216382	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13;
	1074	191.59	34.0940731	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13;
	1075	191.59	36.1356321	97.8	-21.33	1.01	230.56	1	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13;
	1076	0	0	97.8	-21.33	1.01	230.56	0	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13;
	1077	0	0	97.8	-21.33	1.01	230.56	0	192.13	57.64	0	0	0	0	0	0	0	0	0	0	192.13;
	1078	95.23	19.0751531	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	0	0	0	0	95.5;
	1079	95.23	-398.003952	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	0	0	0	0	95.5;
	1080	95.23	15.7654544	48.61	-10.6	1.01	114.6	1	95.5	28.65	0	0	0	0	0	0	0	0	0	0	95.5;
	1081	0	0	145.83	-31.8	1.01	343.8	0	286.5	85.95	0	0	0	0	0	0	0	0	0	0	286.5;
	1082	112.5	-47.0880756	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150;
	1084	86.62	60.928118	24.6	-16.63	1.04	138.6	1	86.62	86.62	0	0	0	0	0	0	0	0	0	0	115.5;
	1088	56.25	4.82144379	15.97	-10.8	1	90	1	56.25	56.25	0	0	0	0	0	0	0	0	0	0	75;
	1090	114.37	33.1267361	32.48	-21.96	1.02	183	1	114.37	114.37	0	0	0	0	0	0	0	0	0	0	152.5;
	1090	27	7.82265538	7.67	-5.18	1.02	43.2	1	27	27	0	0	0	0	0	0	0	0	0	0	36;
	2004	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	0	0	0	0	391.8;
	2005	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	0	0	0	0	391.8;
	2006	0	0	199.43	-43.49	1.02	470.16	0	391.8	117.54	0	0	0	0	0	0	0	0	0	0	391.8;
	2013	150.45	-95.084661	42.73	-28.89	1	240.72	1	150.45	150.45	0	0	0	0	0	0	0	0	0	0	200.6;
	2019	0	0	46.43	-31.39	1.04	261.6	0	218	65.4	0	0	0	0	0	0	0	0	0	0	218;
	2023	83.1	19.5500042	42.42	-9.25	1.02	100	1	83.33	25	0	0	0	0	0	0	0	0	0	0	83.33;
	2024	166.2	28.480368	84.83	-18.5	1.02	200	1	166.67	50	0	0	0	0	0	0	0	0	0	0	166.67;
	2042	59.7	-1.55026209	16.95	-11.46	1.01	95.52	1	59.7	59.7	0	0	0	0	0	0	0	0	0	0	79.6;
	2056	0	0	2.8	-0.73	0.99	7.2	0	6	1.8	0	0	0	0	0	0	0	0	0	0	6;
	2057	573.57	-59.3578038	335.52	-87.84	0.99	864	1	720	216	0	0	0	0	0	0	0	0	0	0	720;
	2059	60	-6.78536469	17.04	-11.52	1	96	1	60	60	0	0	0	0	0	0	0	0	0	0	80;
	2062	101.55	-7.38968951	28.84	-19.5	1.02	162.48	1	101.55	101.55	0	0	0	0	0	0	0	0	0	0	135.4;
	2071	112.5	-2.8510613	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150;
	2076	22.5	20.908305	6.39	-4.32	1.04	36	1	22.5	22.5	0	0	0	0	0	0	0	0	0	0	30;
	2078	84.38	0.276524193	23.96	-16.2	1.02	135	1	84.38	84.38	0	0	0	0	0	0	0	0	0	0	112.5;
	2083	19.94	10.6827827	10.18	-2.22	1.02	24	1	20	6	0	0	0	0	0	0	0	0	0	0	20;
	2084	0	0	10.18	-2.22	1.02	24	0	20	6	0	0	0	0	0	0	0	0	0	0	20;
	2085	0	0	20.36	-4.44	1.02	48	0	40	12	0	0	0	0	0	0	0	0	0	0	40;
	2089	50.7	-0.425491859	14.4	-9.73	1	81.12	1	50.7	50.7	0	0	0	0	0	0	0	0	0	0	67.6;
	2094	0	0	2.13	-1.44	1	12	0	10	3	0	0	0	0	0	0	0	0	0	0	10;
	2095	0	0	16.93	-11.45	1	95.4	0	79.5	23.85	0	0	0	0	0	0	0	0	0	0	79.5;
	2099	7.5	0.434404576	2.13	-1.44	1.02	12	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	10;
	2100	112.5	0.986613038	31.95	-21.6	1.02	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150;
	2103	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73;
	2104	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73;
	2105	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73;
	2115	184.2	-30.7258271	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72;
	2116	184.2	-63.4134911	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72;
	2117	184.2	-23.2462811	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72;
	2118	184.2	-20.2400834	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72;
	2119	184.2	-51.293405	94.02	-20.5	1	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72;
	2120	184.2	-1.00108014	94.02	-20.5	1.01	221.66	1	184.72	55.41	0	0	0	0	0	0	0	0	0	0	184.72;
	2123	136.28	-77.9285252	38.7	-26.16	1	218.04	1	136.28	136.28	0	0	0	0	0	0	0	0	0	0	181.7;
	2127	216.45	98.302549	61.47	-41.56	1.04	346.32	1	216.45	216.45	0	0	0	0	0	0	0	0	0	0	288.6;
	3004	28.13	-0.940691224	7.99	-5.4	1	45	1	28.13	28.13	0	0	0	0	0	0	0	0	0	0	37.5;
	3017	127.13	3.68520036	36.1	-24.41	1.01	203.4	1	127.13	127.13	0	0	0	0	0	0	0	0	0	0	169.5;
	3020	112.5	13.534775	31.95	-21.6	1.03	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150;
	3028	150	27.1353733	42.6	-28.8	1.04	240	1	150	150	0	0	0	0	0	0	0	0	0	0	200;
	3034	97.87	17.9725623	27.8	-18.79	1.03	156.6	1	97.87	97.87	0	0	0	0	0	0	0	0	0	0	130.5;
	3039	156.75	41.9917852	44.52	-30.1	1.04	250.8	1	156.75	156.75	0	0	0	0	0	0	0	0	0	0	209;
	3043	0	0	0.66	-0.14	1.04	1.56	0	1.3	0.39	0	0	0	0	0	0	0	0	0	0	1.3;
	3044	0	0	45.5	-9.92	1.04	107.28	0	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4;
	3045	0	0	227.52	-49.62	1.04	536.4	0	447	134.1	0	0	0	0	0	0	0	0	0	0	447;
	3048	180.75	878.735104	51.33	-34.7	1.04	289.2	1	180.75	180.75	0	0	0	0	0	0	0	0	0	0	241;
	3055	183.88	35.2556227	52.22	-35.3	1.04	294.2	1	183.88	183.88	0	0	0	0	0	0	0	0	0	0	245.17;
	3056	183.88	23.8555599	52.22	-35.3	1.04	294.2	1	183.88	183.88	0	0	0	0	0	0	0	0	0	0	245.17;
	3057	183.88	22.2276326	52.22	-35.3	1.04	294.2	1	183.88	183.88	0	0	0	0	0	0	0	0	0	0	245.17;
	3060	124.22	13.8467777	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63;
	3061	124.22	14.8635652	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63;
	3062	124.22	21.293154	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63;
	3063	124.22	16.1580758	35.28	-23.85	1.04	198.75	1	124.22	124.22	0	0	0	0	0	0	0	0	0	0	165.63;
	3065	60.37	-2.91023601	17.15	-11.59	1	96.6	1	60.37	60.37	0	0	0	0	0	0	0	0	0	0	80.5;
	3068	112.5	36.8739577	31.95	-21.6	1.04	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150;
	3071	127.65	-29.4589112	36.25	-24.51	1	204.24	1	127.65	127.65	0	0	0	0	0	0	0	0	0	0	170.2;
	3074	74.85	3.25915338	21.26	-14.37	1	119.76	1	74.85	74.85	0	0	0	0	0	0	0	0	0	0	99.8;
	3081	186.75	31.5518085	53.04	-35.86	1.04	298.8	1	186.75	186.75	0	0	0	0	0	0	0	0	0	0	249;
	3084	174.37	-12.2859002	49.52	-33.48	1	279	1	174.37	174.37	0	0	0	0	0	0	0	0	0	0	232.5;
	3086	56.25	1.55876066	15.97	-10.8	1	90	1	56.25	56.25	0	0	0	0	0	0	0	0	0	0	75;
	3087	0	0	15.97	-10.8	1	90	0	75	22.5	0	0	0	0	0	0	0	0	0	0	75;
	3092	150	21.9080124	42.6	-28.8	1.04	240	1	150	150	0	0	0	0	0	0	0	0	0	0	200;
	3095	90.45	17.4174517	25.69	-17.37	1.04	144.72	1	90.45	90.45	0	0	0	0	0	0	0	0	0	0	120.6;
	3098	120	21.4242863	34.08	-23.04	1.04	192	1	120	120	0	0	0	0	0	0	0	0	0	0	160;
	3105	44.5	-3.89855639	17.07	-0.74	1	18	1	44.5	44.5	0	0	0	0	0	0	0	0	0	0	15;
	3106	53.02	-2.85149333	62.48	-2.69	1	65.88	1	53.02	53.02	0	0	0	0	0	0	0	0	0	0	54.9;
	3110	63	13.7099805	17.89	-12.1	1.04	100.8	1	63	63	0	0	0	0	0	0	0	0	0	0	84;
	3112	56.1	-1.98562142	15.93	-10.77	1	89.76	1	56.1	56.1	0	0	0	0	0	0	0	0	0	0	74.8;
	3113	56.1	-1.29692857	15.93	-10.77	1	89.76	1	56.1	56.1	0	0	0	0	0	0	0	0	0	0	74.8;
	3117	47.25	-5.00772615	13.42	-9.07	1	75.6	1	47.25	47.25	0	0	0	0	0	0	0	0	0	0	63;
	3118	90	-8.41621273	25.56	-17.28	1	144	1	90	90	0	0	0	0	0	0	0	0	0	0	120;
	3120	29.7	-6.14524125	0	0	1	47.52	1	29.7	29.7	0	0	0	0	0	0	0	0	0	0	39.6;
	3122	147.75	1.8055256	41.96	-28.37	1	236.4	1	147.75	147.75	0	0	0	0	0	0	0	0	0	0	197;
	3127	101.25	-23.0046326	28.76	-19.44	1	162	1	101.25	101.25	0	0	0	0	0	0	0	0	0	0	135;
	3129	94.88	-59.4511014	26.94	-18.22	1	151.8	1	94.88	94.88	0	0	0	0	0	0	0	0	0	0	126.5;
	3131	85.5	31.3007669	24.28	-16.42	1.02	136.8	1	85.5	85.5	0	0	0	0	0	0	0	0	0	0	114;
	3133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	0	0	0	0	51.3;
	3133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	0	0	0	0	51.3;
	3133	0	0	26.11	-5.69	1.04	61.56	0	51.3	15.39	0	0	0	0	0	0	0	0	0	0	51.3;
	3137	75.9	64.3456726	21.56	-14.57	1.03	121.44	1	75.9	75.9	0	0	0	0	0	0	0	0	0	0	101.2;
	3141	68.62	-73.5941426	19.49	-13.18	1	109.8	1	68.62	68.62	0	0	0	0	0	0	0	0	0	0	91.5;
	4010	151.2	19.0514202	42.94	-29.03	1.03	241.92	1	151.2	151.2	0	0	0	0	0	0	0	0	0	0	201.6;
	4026	408.86	60.6730096	191.06	-50.02	1.03	492	1	410	123	0	0	0	0	0	0	0	0	0	0	410;
	4030	460.56	-61.3568758	290.04	-75.93	1.01	746.88	1	622.4	186.72	0	0	0	0	0	0	0	0	0	0	622.4;
	4045	93.4	10.6420493	35.86	-1.54	1.02	37.8	1	93.4	93.4	0	0	0	0	0	0	0	0	0	0	31.5;
	4046	28.5	4.02759554	10.94	-0.47	1.02	11.52	1	28.5	28.5	0	0	0	0	0	0	0	0	0	0	9.6;
	4047	27.48	8.96193835	75.1	-3.23	1.02	79.2	1	27.48	27.48	0	0	0	0	0	0	0	0	0	0	66;
	4050	150	-50.8865506	42.6	-28.8	1	240	1	150	150	0	0	0	0	0	0	0	0	0	0	200;
	4052	44.08	30.8666264	22.5	-4.91	1.04	53.04	1	44.2	13.26	0	0	0	0	0	0	0	0	0	0	44.2;
	4058	99.6	6.42010289	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144;
	4059	84.08	5.39187266	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144;
	4060	124.4	7.17491926	73.3	-15.98	1.03	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144;
	4061	148.87	8.28179471	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	0	0	0	0	172.33;
	4062	171.85	8.03850071	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	0	0	0	0	172.33;
	4063	124.75	8.65513895	87.72	-19.13	1.03	206.8	1	172.33	51.7	0	0	0	0	0	0	0	0	0	0	172.33;
	4065	46.87	12.0136026	23.92	-5.22	1.02	56.4	1	47	14.1	0	0	0	0	0	0	0	0	0	0	47;
	4075	0	0	89.75	-19.57	1.03	211.6	0	176.33	52.9	0	0	0	0	0	0	0	0	0	0	176.33;
	4076	175.84	31.6483486	89.75	-19.57	1.03	211.6	1	176.33	52.9	0	0	0	0	0	0	0	0	0	0	176.33;
	4077	97.06	25.0705196	89.75	-19.57	1.03	211.6	1	176.33	52.9	0	0	0	0	0	0	0	0	0	0	176.33;
	4082	242.72	22.0882334	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	0	0	0	0	243.4;
	4083	242.72	22.2188239	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	0	0	0	0	243.4;
	4084	242.72	31.2053588	123.89	-27.02	1.04	292.08	1	243.4	73.02	0	0	0	0	0	0	0	0	0	0	243.4;
	4085	168.05	31.3207172	179.17	-39.07	1.04	422.4	1	352	105.6	0	0	0	0	0	0	0	0	0	0	352;
	4090	0	0	0.65	-0.17	1.01	1.68	0	1.4	0.42	0	0	0	0	0	0	0	0	0	0	1.4;
	4091	23.43	0.294250101	10.95	-2.87	1.01	28.2	1	23.5	7.05	0	0	0	0	0	0	0	0	0	0	23.5;
	4092	0	0	3.54	-0.93	1.01	9.12	0	7.6	2.28	0	0	0	0	0	0	0	0	0	0	7.6;
	4093	27.92	-0.473312915	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28;
	4094	27.92	0.183798474	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28;
	4095	27.92	-0.164603715	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28;
	4096	0	0	13.05	-3.42	1.01	33.6	0	28	8.4	0	0	0	0	0	0	0	0	0	0	28;
	4097	27.92	-0.170571374	13.05	-3.42	1.01	33.6	1	28	8.4	0	0	0	0	0	0	0	0	0	0	28;
	4098	0	0	13.05	-3.42	1.01	33.6	0	28	8.4	0	0	0	0	0	0	0	0	0	0	28;
	4105	135	18.3665599	38.34	-25.92	1.01	216	1	135	135	0	0	0	0	0	0	0	0	0	0	180;
	4115	131.43	57.1385677	67.09	-14.63	1.04	158.16	1	131.8	39.54	0	0	0	0	0	0	0	0	0	0	131.8;
	4116	123.76	53.011947	67.09	-14.63	1.04	158.16	1	131.8	39.54	0	0	0	0	0	0	0	0	0	0	131.8;
	4133	0	0	17.1	-3.73	1	40.32	0	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6;
	4134	10.21	-8.94663863	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6;
	4135	10.21	-9.50179932	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6;
	4136	10.21	-7.19406128	17.1	-3.73	1	40.32	1	33.6	10.08	0	0	0	0	0	0	0	0	0	0	33.6;
	4137	0	0	34.2	-7.46	1	80.64	0	67.2	20.16	0	0	0	0	0	0	0	0	0	0	67.2;
	4138	0	0	33.59	-7.33	1	79.2	0	66	19.8	0	0	0	0	0	0	0	0	0	0	66;
	4142	141	38.8814051	40.04	-27.07	1.04	225.6	1	141	141	0	0	0	0	0	0	0	0	0	0	188;
	4153	212.4	79.040886	60.32	-40.78	1.04	339.84	1	212.4	212.4	0	0	0	0	0	0	0	0	0	0	283.2;
	4160	197.22	52.1229383	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	0	0	0	0	197.77;
	4161	87.79	21.9856473	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	0	0	0	0	197.77;
	4162	112.46	20.8828649	100.66	-21.95	1.03	237.32	1	197.77	59.33	0	0	0	0	0	0	0	0	0	0	197.77;
	4163	0	0	4.58	-1	1.03	10.8	0	9	2.7	0	0	0	0	0	0	0	0	0	0	9;
	4166	150.75	-42.8009655	42.81	-28.94	1	241.2	1	150.75	150.75	0	0	0	0	0	0	0	0	0	0	201;
	4177	112.5	13.7080455	31.95	-21.6	1.04	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150;
	4181	150.07	195.307797	42.62	-28.81	1.04	240.12	1	150.07	150.07	0	0	0	0	0	0	0	0	0	0	200.1;
	4183	152.25	140.229339	43.24	-29.23	1.03	243.6	1	152.25	152.25	0	0	0	0	0	0	0	0	0	0	203;
	4192	74.79	5.45869249	38.17	-8.33	1.02	90	1	75	22.5	0	0	0	0	0	0	0	0	0	0	75;
	4192	183.26	13.3867446	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	0	0	0	0	183.77;
	4192	0	0	12.22	-2.66	1.02	28.8	0	24	7.2	0	0	0	0	0	0	0	0	0	0	24;
	4192	60.83	4.44480322	31.05	-6.77	1.02	73.2	1	61	18.3	0	0	0	0	0	0	0	0	0	0	61;
	4192	10.37	0.759659776	5.29	-1.15	1.02	12.48	1	10.4	3.12	0	0	0	0	0	0	0	0	0	0	10.4;
	4192	136.48	19.4477452	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	0	0	0	0	267;
	4192	155.9	19.4477452	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	0	0	0	0	267;
	4192	155.9	19.4477452	135.9	-29.64	1.02	320.4	1	267	80.1	0	0	0	0	0	0	0	0	0	0	267;
	4192	183.26	13.3867446	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	0	0	0	0	183.77;
	4192	183.26	13.3867446	93.54	-20.4	1.02	220.52	1	183.77	55.13	0	0	0	0	0	0	0	0	0	0	183.77;
	4194	151.2	135.814012	42.94	-29.03	1.02	241.92	1	151.2	151.2	0	0	0	0	0	0	0	0	0	0	201.6;
	4195	69	-199.554644	19.6	-13.25	1	110.4	1	69	69	0	0	0	0	0	0	0	0	0	0	92;
	5020	90	-19.2218825	25.56	-17.28	1	144	1	90	90	0	0	0	0	0	0	0	0	0	0	120;
	5023	0	0	2.44	-0.53	1.04	5.76	0	4.8	1.44	0	0	0	0	0	0	0	0	0	0	4.8;
	5035	0	0	2.14	-0.47	1.02	5.04	0	4.2	1.26	0	0	0	0	0	0	0	0	0	0	4.2;
	5036	0	0	3.26	-0.71	1.02	7.68	0	6.4	1.92	0	0	0	0	0	0	0	0	0	0	6.4;
	5037	93.74	54.8968329	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47;
	5038	93.74	53.373839	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47;
	5039	93.74	121.224551	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47;
	5040	93.74	40.0269589	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47;
	5041	93.74	57.8935757	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47;
	5042	93.74	49.8763001	157.01	-34.24	1.02	370.16	1	308.47	92.54	0	0	0	0	0	0	0	0	0	0	308.47;
	5051	84.46	65.8954789	43.11	-9.4	1.02	101.64	1	84.7	25.41	0	0	0	0	0	0	0	0	0	0	84.7;
	5057	0	0	161.53	-35.23	1	380.82	0	317.35	95.2	0	0	0	0	0	0	0	0	0	0	317.35;
	5058	251.16	-22.2101199	161.53	-35.23	1	380.82	1	317.35	95.2	0	0	0	0	0	0	0	0	0	0	317.35;
	5065	10.57	87.8959965	5.4	-1.18	1.03	12.72	1	10.6	3.18	0	0	0	0	0	0	0	0	0	0	10.6;
	5066	0	0	0.92	-0.2	1.03	2.16	0	1.8	0.54	0	0	0	0	0	0	0	0	0	0	1.8;
	5067	437.05	148.812252	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	0	0	0	0	438.27;
	5068	437.05	140.30985	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	0	0	0	0	438.27;
	5069	437.05	131.706625	223.08	-48.65	1.03	525.92	1	438.27	131.48	0	0	0	0	0	0	0	0	0	0	438.27;
	5089	0	0	47.57	-2.05	1.01	50.16	0	123.9	0	0	0	0	0	0	0	0	0	0	0	41.8;
	5106	0	0	5.03	-1.32	1.04	12.96	0	10.8	3.24	0	0	0	0	0	0	0	0	0	0	10.8;
	5107	0	0	2.66	-0.7	1.04	6.84	0	5.7	1.71	0	0	0	0	0	0	0	0	0	0	5.7;
	5166	126.15	119.102475	64.39	-14.04	1.04	151.8	1	126.5	37.95	0	0	0	0	0	0	0	0	0	0	126.5;
	5167	1.6	35.8208107	0.81	-0.18	1.04	1.92	1	1.6	0.48	0	0	0	0	0	0	0	0	0	0	1.6;
	5170	45	-19.2400671	12.78	-8.64	1	72	1	45	45	0	0	0	0	0	0	0	0	0	0	60;
	5198	112.5	-35.7437837	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150;
	5206	207.1	25.8089732	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	0	0	0	0	248.67;
	5207	180.01	45.6446635	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	0	0	0	0	248.67;
	5208	180.01	36.6674991	126.57	-27.6	1.01	298.4	1	248.67	74.6	0	0	0	0	0	0	0	0	0	0	248.67;
	5238	168.75	-75.7031642	47.93	-32.4	1	270	1	168.75	168.75	0	0	0	0	0	0	0	0	0	0	225;
	5243	112.5	-106.029873	31.95	-21.6	1	180	1	112.5	112.5	0	0	0	0	0	0	0	0	0	0	150;
	5262	1211.61	1.73028765	447.12	-99.63	1.01	1458	1	1215	364.5	0	0	0	0	0	0	0	0	0	0	1215;
	5263	1023.98	-24.877951	447.12	-99.63	1.01	1458	1	1215	364.5	0	0	0	0	0	0	0	0	0	0	1215;
	5281	266.98	-50.8248735	136.28	-29.72	1	321.28	1	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73;
	5282	266.98	-62.4443583	136.28	-29.72	1	321.28	1	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73;
	5283	0	0	136.28	-29.72	1	321.28	0	267.73	80.32	0	0	0	0	0	0	0	0	0	0	267.73;
	5297	0	0	1.63	-0.36	1.04	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2;
	5298	114.68	204.63271	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	0	0	0	0	115;
	5299	114.68	99.6894728	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	0	0	0	0	115;
	5300	114.68	119.932401	58.53	-12.76	1.04	138	1	115	34.5	0	0	0	0	0	0	0	0	0	0	115;
	5301	82.47	71.4446251	42.09	-9.18	1.04	99.24	1	82.7	24.81	0	0	0	0	0	0	0	0	0	0	82.7;
	5302	462.46	135.947335	236.05	-51.48	1.04	556.5	1	463.75	139.13	0	0	0	0	0	0	0	0	0	0	463.75;
	5303	462.46	176.332732	236.05	-51.48	1.04	556.5	1	463.75	139.13	0	0	0	0	0	0	0	0	0	0	463.75;
	5319	79.86	-10.8947501	133.77	-29.17	1.01	315.36	1	262.8	78.84	0	0	0	0	0	0	0	0	0	0	262.8;
	5320	0	0	133.77	-29.17	1.01	315.36	0	262.8	78.84	0	0	0	0	0	0	0	0	0	0	262.8;
	5321	79.86	-11.5283696	133.77	-29.17	1.01	315.36	1	262.8	78.84	0	0	0	0	0	0	0	0	0	0	262.8;
	5324	283.28	123.140439	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	0	0	0	0	284.07;
	5325	283.28	125.189331	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	0	0	0	0	284.07;
	5326	283.28	347.546992	144.59	-31.53	1.04	340.88	1	284.07	85.22	0	0	0	0	0	0	0	0	0	0	284.07;
	5342	8.4	10.1572959	3.2	-0.14	1.04	3.36	1	8.4	8.4	0	0	0	0	0	0	0	0	0	0	2.8;
	5343	207.5	60.0026796	79.67	-3.43	1.04	84	1	207.5	207.5	0	0	0	0	0	0	0	0	0	0	70;
	5360	1005.19	66.5356299	469.73	-122.98	1.01	1209.6	1	1008	302.4	0	0	0	0	0	0	0	0	0	0	1008;
	5363	10.37	-10.9254403	5.29	-1.15	1	12.48	1	10.4	3.12	0	0	0	0	0	0	0	0	0	0	10.4;
	5364	212.73	-38.4065682	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33;
	5365	212.73	-16.3208084	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33;
	5366	212.73	-14.3343363	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33;
	5367	212.73	-14.3899139	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33;
	5368	212.73	-24.4285557	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33;
	5369	212.73	-13.368327	108.59	-23.68	1	256	1	213.33	64	0	0	0	0	0	0	0	0	0	0	213.33;
	5382	63.51	160.281292	106.38	-23.2	1.04	250.8	1	209	62.7	0	0	0	0	0	0	0	0	0	0	209;
	5383	63.51	140.679207	106.38	-23.2	1.04	250.8	1	209	62.7	0	0	0	0	0	0	0	0	0	0	209;
	5399	124.2	83.6711669	35.27	-23.85	1.04	198.72	1	124.2	124.2	0	0	0	0	0	0	0	0	0	0	165.6;
	5403	89.15	61.6802386	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4;
	5404	77.23	90.3240911	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4;
	5405	84.77	89.371915	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4;
	5406	89.15	63.6740441	45.5	-9.92	1.03	107.28	1	89.4	26.82	0	0	0	0	0	0	0	0	0	0	89.4;
	5415	121.66	-21.5290783	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	0	0	0	0	122;
	5416	121.66	-20.8985263	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	0	0	0	0	122;
	5417	121.66	-23.8835526	62.1	-13.54	1	146.4	1	122	36.6	0	0	0	0	0	0	0	0	0	0	122;
	5418	118.47	-26.3523286	60.47	-13.19	1	142.56	1	118.8	35.64	0	0	0	0	0	0	0	0	0	0	118.8;
	5419	118.47	-44.9783299	60.47	-13.19	1	142.56	1	118.8	35.64	0	0	0	0	0	0	0	0	0	0	118.8;
	5423	12.37	-24.25058	6.31	-1.38	1	14.88	1	12.4	3.72	0	0	0	0	0	0	0	0	0	0	12.4;
	5424	0	0	1.63	-0.36	1	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2;
	5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289;
	5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289;
	5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289;
	5444	288.19	-9.98992564	147.1	-32.08	1.01	346.8	1	289	86.7	0	0	0	0	0	0	0	0	0	0	289;
	5444	288.19	-9.98992564	147.1	-32.08	1.01	346.8	1	289	86.7	0	0	0	0	0	0	0	0	0	0	289;
	5444	0	0	147.1	-32.08	1.01	346.8	0	289	86.7	0	0	0	0	0	0	0	0	0	0	289;
	5444	140.91	-4.88029851	71.92	-15.68	1.01	169.56	1	141.3	42.39	0	0	0	0	0	0	0	0	0	0	141.3;
	5444	140.91	-4.88029851	71.92	-15.68	1.01	169.56	1	141.3	42.39	0	0	0	0	0	0	0	0	0	0	141.3;
	6006	212.41	74.2205264	108.42	-23.64	1.04	255.6	1	213	63.9	0	0	0	0	0	0	0	0	0	0	213;
	6007	0	0	216.83	-47.29	1.04	511.2	0	426	127.8	0	0	0	0	0	0	0	0	0	0	426;
	6008	197.78	65.0707146	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	0	0	0	0	198.33;
	6009	197.78	40.5676237	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	0	0	0	0	198.33;
	6010	197.78	54.8984813	100.95	-22.01	1.04	238	1	198.33	59.5	0	0	0	0	0	0	0	0	0	0	198.33;
	6041	0	43.1510063	20.48	-0.88	1.04	21.6	1	0	0	0	0	0	0	0	0	0	0	0	0	18;
	6042	0	27.9465819	122.91	-5.29	1.04	129.6	1	0	0	0	0	0	0	0	0	0	0	0	0	108;
	6048	0	0	1.73	-0.38	1.04	4.08	0	3.4	1.02	0	0	0	0	0	0	0	0	0	0	3.4;
	6049	0	0	4.89	-1.07	1.04	11.52	0	9.6	2.88	0	0	0	0	0	0	0	0	0	0	9.6;
	6050	0	0	2.24	-0.49	1.04	5.28	0	4.4	1.32	0	0	0	0	0	0	0	0	0	0	4.4;
	6051	57.24	66.703348	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4;
	6052	0	0	29.22	-6.37	1.04	68.88	0	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4;
	6053	57.24	58.2321826	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4;
	6054	57.24	30.8408686	29.22	-6.37	1.04	68.88	1	57.4	17.22	0	0	0	0	0	0	0	0	0	0	57.4;
	6069	123.82	59.1274852	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37;
	6070	131.29	25.4441941	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37;
	6071	105.9	75.4578573	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37;
	6072	0	0	92.32	-20.13	1.03	217.64	0	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37;
	6073	131.29	44.7602285	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37;
	6074	131.29	44.303631	92.32	-20.13	1.03	217.64	1	181.37	54.41	0	0	0	0	0	0	0	0	0	0	181.37;
	6078	477.3	-94.0378263	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	0	0	0	0	563.33;
	6079	328.92	-218.684061	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	0	0	0	0	563.33;
	6080	328.92	-157.898293	262.51	-68.73	1	676	1	563.33	169	0	0	0	0	0	0	0	0	0	0	563.33;
	6082	41.37	15.5996665	25.04	-1.08	1.04	26.4	1	41.37	41.37	0	0	0	0	0	0	0	0	0	0	22;
	6083	65.3	11.189306	25.04	-1.08	1.04	26.4	1	65.3	65.3	0	0	0	0	0	0	0	0	0	0	22;
	6085	1.05	4.19938963	0	0	1.04	1.68	1	1.05	1.05	0	0	0	0	0	0	0	0	0	0	1.4;
	6086	22.5	8.87508437	0	0	1.04	36	1	22.5	22.5	0	0	0	0	0	0	0	0	0	0	30;
	6087	0	0	0	0	1.04	6.6	0	5.5	1.65	0	0	0	0	0	0	0	0	0	0	5.5;
	6088	7.95	20.0194551	0	0	1.04	12.72	1	7.95	7.95	0	0	0	0	0	0	0	0	0	0	10.6;
	6089	10.42	7.35216152	0	0	1.04	16.68	1	10.42	10.42	0	0	0	0	0	0	0	0	0	0	13.9;
	6090	30.52	19.0740825	0	0	1.04	48.84	1	30.52	30.52	0	0	0	0	0	0	0	0	0	0	40.7;
	6104	60.33	78.859014	30.79	-6.72	1.04	72.6	1	60.5	18.15	0	0	0	0	0	0	0	0	0	0	60.5;
	6105	60.33	49.3339809	30.79	-6.72	1.04	72.6	1	60.5	18.15	0	0	0	0	0	0	0	0	0	0	60.5;
	6106	120.66	197.713907	61.59	-13.43	1.04	145.2	1	121	36.3	0	0	0	0	0	0	0	0	0	0	121;
	6110	301.18	120.301465	275.22	-72.05	1.04	708.72	1	590.6	177.18	0	0	0	0	0	0	0	0	0	0	590.6;
	6111	293.63	121.501999	308.26	-80.7	1.04	793.8	1	661.5	198.45	0	0	0	0	0	0	0	0	0	0	661.5;
	6144	0	0	4.28	-0.93	1.03	10.08	0	8.4	2.52	0	0	0	0	0	0	0	0	0	0	8.4;
	6145	322.85	40.1091212	227.01	-49.51	1.03	535.2	1	446	133.8	0	0	0	0	0	0	0	0	0	0	446;
	6146	322.85	41.5468793	227.01	-49.51	1.03	535.2	1	446	133.8	0	0	0	0	0	0	0	0	0	0	446;
	6147	283.22	45.1839755	474.39	-103.45	1.03	1118.4	1	932	279.6	0	0	0	0	0	0	0	0	0	0	932;
	6148	0	0	367.5	-80.14	1.03	866.4	0	722	216.6	0	0	0	0	0	0	0	0	0	0	722;
	6149	219.4	135.671542	367.5	-80.14	1.03	866.4	1	722	216.6	0	0	0	0	0	0	0	0	0	0	722;
	6164	71.43	46.3064865	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05;
	6165	71.43	41.1705944	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05;
	6166	71.43	99.06339	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05;
	6167	71.43	52.8599303	119.64	-26.09	1.03	282.06	1	235.05	70.52	0	0	0	0	0	0	0	0	0	0	235.05;
	6213	177.9	13.2496439	68.29	-2.94	1.04	72	1	177.9	177.9	0	0	0	0	0	0	0	0	0	0	60;
	6214	552.3	45.4119749	212.06	-9.13	1.04	223.6	1	552.3	552.3	0	0	0	0	0	0	0	0	0	0	186.33;
	6215	552.3	60.9012291	212.06	-9.13	1.04	223.6	1	552.3	552.3	0	0	0	0	0	0	0	0	0	0	186.33;
	6216	552.3	41.4129872	212.06	-9.13	1.04	223.6	1	552.3	552.3	0	0	0	0	0	0	0	0	0	0	186.33;
	6242	60.83	20.0890254	31.05	-6.77	1.04	73.2	1	61	18.3	0	0	0	0	0	0	0	0	0	0	61;
	6243	182.49	48.9620031	93.15	-20.31	1.04	219.6	1	183	54.9	0	0	0	0	0	0	0	0	0	0	183;
	6244	297.17	59.3432907	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	0	0	0	0	298;
	6245	297.17	68.607628	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	0	0	0	0	298;
	6246	297.17	129.516121	151.68	-33.08	1.04	357.6	1	298	89.4	0	0	0	0	0	0	0	0	0	0	298;
	6247	182.82	105.987547	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	0	0	0	0	183.33;
	6248	182.82	54.1736455	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	0	0	0	0	183.33;
	6249	182.82	37.4576904	93.32	-20.35	1.04	220	1	183.33	55	0	0	0	0	0	0	0	0	0	0	183.33;
	6257	58.95	-37.981319	98.75	-21.53	1.02	232.8	1	194	58.2	0	0	0	0	0	0	0	0	0	0	194;
	6258	106.96	-20.339202	98.75	-21.53	1.02	232.8	1	194	58.2	0	0	0	0	0	0	0	0	0	0	194;
	6259	0	0	26.16	-5.71	1.02	61.68	0	51.4	15.42	0	0	0	0	0	0	0	0	0	0	51.4;
	6260	78.1	-42.6039772	130.81	-28.53	1.02	308.4	1	257	77.1	0	0	0	0	0	0	0	0	0	0	257;
	6266	4.5	6.62477102	1.72	-0.07	1.04	1.8	1	4.5	4.5	0	0	0	0	0	0	0	0	0	0	1.5;
	6267	7.2	2.81508553	2.73	-0.12	1.04	2.88	1	7.2	7.2	0	0	0	0	0	0	0	0	0	0	2.4;
	6268	4.5	9.10757453	1.72	-0.07	1.04	1.8	1	4.5	4.5	0	0	0	0	0	0	0	0	0	0	1.5;
	6269	7.2	2.63263312	2.73	-0.12	1.04	2.88	1	7.2	7.2	0	0	0	0	0	0	0	0	0	0	2.4;
	6270	0	0	6.82	-0.29	1.04	7.2	0	18	0	0	0	0	0	0	0	0	0	0	0	6;
	6271	0	0	4.09	-0.18	1.04	4.32	0	11	0	0	0	0	0	0	0	0	0	0	0	3.6;
	6272	0	0	2.73	-0.12	1.04	2.88	0	7.2	0	0	0	0	0	0	0	0	0	0	0	2.4;
	6273	0	0	2.73	-0.12	1.04	2.88	0	7.2	0	0	0	0	0	0	0	0	0	0	0	2.4;
	6274	8.4	3.83431025	3.2	-0.14	1.04	3.36	1	8.4	8.4	0	0	0	0	0	0	0	0	0	0	2.8;
	6295	62.67	-54.799296	104.97	-22.89	1.02	247.48	1	206.23	61.87	0	0	0	0	0	0	0	0	0	0	206.23;
	6296	62.67	-63.8267438	104.97	-22.89	1.02	247.48	1	206.23	61.87	0	0	0	0	0	0	0	0	0	0	206.23;
	6297	62.7	-23.6005717	104.97	-22.89	1.02	247.48	1	206.23	61.9	0	0	0	0	0	0	0	0	0	0	206.23;
	6301	0	0	1.63	-0.36	1	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2;
	6302	246.56	-63.6449329	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25;
	6303	213.83	-198.44331	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25;
	6304	246.56	-77.6417781	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25;
	6305	246.56	-63.6220864	125.85	-27.44	1	296.7	1	247.25	74.18	0	0	0	0	0	0	0	0	0	0	247.25;
	6349	0	0	6.11	-1.33	1.04	14.4	0	12	3.6	0	0	0	0	0	0	0	0	0	0	12;
	6349	0	0	26.21	-5.72	1.04	61.8	0	51.5	15.45	0	0	0	0	0	0	0	0	0	0	51.5;
	6349	31.3	104.649837	52.43	-11.43	1.04	123.6	1	103	30.9	0	0	0	0	0	0	0	0	0	0	103;
	6349	0	0	1.17	-0.26	1.04	2.76	0	2.3	0.69	0	0	0	0	0	0	0	0	0	0	2.3;
	6349	0	0	2.34	-0.51	1.04	5.52	0	4.6	1.38	0	0	0	0	0	0	0	0	0	0	4.6;
	6349	0	0	0.76	-0.17	1.04	1.8	0	1.5	0.45	0	0	0	0	0	0	0	0	0	0	1.5;
	6349	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4;
	6349	0	0	3.26	-0.71	1.04	7.68	0	6.4	1.92	0	0	0	0	0	0	0	0	0	0	6.4;
	6349	110.31	368.806901	184.77	-40.29	1.04	435.6	1	363	108.9	0	0	0	0	0	0	0	0	0	0	363;
	6349	110.31	368.806901	184.77	-40.29	1.04	435.6	1	363	108.9	0	0	0	0	0	0	0	0	0	0	363;
	6349	0	0	26.21	-5.72	1.04	61.8	0	51.5	15.45	0	0	0	0	0	0	0	0	0	0	51.5;
	7005	162.54	69.0344579	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163;
	7006	162.54	121.149824	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163;
	7007	162.54	80.1884008	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163;
	7008	162.54	75.7170477	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163;
	7009	162.54	68.3552829	82.97	-18.09	1.04	195.6	1	163	48.9	0	0	0	0	0	0	0	0	0	0	163;
	7015	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4;
	7021	22.34	21.2050109	11.4	-2.49	1.04	26.88	1	22.4	6.72	0	0	0	0	0	0	0	0	0	0	22.4;
	7022	47.27	20.0702951	24.13	-5.26	1.04	56.88	1	47.4	14.22	0	0	0	0	0	0	0	0	0	0	47.4;
	7023	47.27	32.2212297	24.13	-5.26	1.04	56.88	1	47.4	14.22	0	0	0	0	0	0	0	0	0	0	47.4;
	7024	94.54	96.4682979	48.25	-10.52	1.04	113.76	1	94.8	28.44	0	0	0	0	0	0	0	0	0	0	94.8;
	7025	0	0	1.63	-0.36	1.04	3.84	0	3.2	0.96	0	0	0	0	0	0	0	0	0	0	3.2;
	7031	29.1	6.71673941	0	0	1.04	46.56	1	29.1	29.1	0	0	0	0	0	0	0	0	0	0	38.8;
	7032	7.5	5.14669479	0	0	1.04	12	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	10;
	7033	7.5	5.60553372	0	0	1.04	12	1	7.5	7.5	0	0	0	0	0	0	0	0	0	0	10;
	7034	0	0	0	0	1.04	5.28	0	4.4	1.32	0	0	0	0	0	0	0	0	0	0	4.4;
	7045	187.92	5.22960219	95.92	-20.92	1.03	226.14	1	188.45	56.53	0	0	0	0	0	0	0	0	0	0	188.45;
	7046	187.92	9.13312077	95.92	-20.92	1.03	226.14	1	188.45	56.53	0	0	0	0	0	0	0	0	0	0	188.45;
	7061	67.09	-128.519242	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9;
	7062	67.09	-140.669173	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9;
	7063	67.09	-130.476746	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9;
	7064	83.17	-169.81267	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9;
	7065	83.17	-154.89504	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9;
	7066	68.1	-143.969462	58.48	-12.75	1	137.88	1	114.9	34.47	0	0	0	0	0	0	0	0	0	0	114.9;
	7079	159.89	52.8403634	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65;
	7080	165.51	41.3347866	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65;
	7081	165.51	41.5595629	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65;
	7082	165.51	51.2706624	116.38	-25.38	1.04	274.38	1	228.65	68.59	0	0	0	0	0	0	0	0	0	0	228.65;
	7098	1250.73332	182.10185	498.38	-111.05	1	1625.16	1	1354.3	406.29	0	0	0	0	0	0	0	0	0	0	1354.3;
	7099	1350.52	-47.1874281	498.38	-111.05	1	1625.16	1	1354.3	406.29	0	0	0	0	0	0	0	0	0	0	1354.3;
	7107	149.58	167.196751	76.35	-16.65	1.04	180	1	150	45	0	0	0	0	0	0	0	0	0	0	150;
	7108	50.86	37.3683512	25.96	-5.66	1.04	61.2	1	51	15.3	0	0	0	0	0	0	0	0	0	0	51;
	7109	50.86	45.2133039	25.96	-5.66	1.04	61.2	1	51	15.3	0	0	0	0	0	0	0	0	0	0	51;
	7110	195.45	91.5184907	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196;
	7111	195.45	89.2657494	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196;
	7112	195.45	144.560322	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196;
	7113	195.45	76.4976577	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196;
	7114	195.45	154.050538	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196;
	7115	195.45	154.412033	99.76	-21.76	1.04	235.2	1	196	58.8	0	0	0	0	0	0	0	0	0	0	196;
	7121	0	0	1.88	-0.41	1.04	4.44	0	3.7	1.11	0	0	0	0	0	0	0	0	0	0	3.7;
	7122	0	0	2.19	-0.48	1.04	5.16	0	4.3	1.29	0	0	0	0	0	0	0	0	0	0	4.3;
	7133	16.25	-29.3695736	8.3	-1.81	1	19.56	1	16.3	4.89	0	0	0	0	0	0	0	0	0	0	16.3;
	7134	205.97	-116.752004	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55;
	7135	205.97	-92.13127	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55;
	7136	205.97	-83.2486195	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55;
	7137	205.97	-81.9252482	105.13	-22.93	1	247.86	1	206.55	61.97	0	0	0	0	0	0	0	0	0	0	206.55;
	7138	379.64	-225.66643	193.78	-42.26	1	456.84	1	380.7	114.21	0	0	0	0	0	0	0	0	0	0	380.7;
	7139	58.84	-34.1392846	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59;
	7140	58.84	-39.8395732	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59;
	7141	58.84	-61.1472309	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59;
	7142	58.84	-46.1824039	30.03	-6.55	1	70.8	1	59	17.7	0	0	0	0	0	0	0	0	0	0	59;
	7146	10.17	-2.56363274	5.19	-1.13	1.01	12.24	1	10.2	3.06	0	0	0	0	0	0	0	0	0	0	10.2;
	7162	110.29	97.5814243	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6;
	7163	110.29	63.1374475	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6;
	7164	110.29	87.2356473	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6;
	7165	110.29	96.6878366	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6;
	7166	110.29	54.102839	56.3	-12.28	1.04	132.72	1	110.6	33.18	0	0	0	0	0	0	0	0	0	0	110.6;
	7167	110.29	44.9659976	56.3	-12.28	1.04	132.72	1	110.6	33.2	0	0	0	0	0	0	0	0	0	0	110.6;
	7168	87.48	66.9693191	44.65	-9.74	1.04	105.26	1	87.72	26.32	0	0	0	0	0	0	0	0	0	0	87.72;
	7169	87.48	82.1065526	44.65	-9.74	1.04	105.26	1	87.72	26.3	0	0	0	0	0	0	0	0	0	0	87.72;
	7170	333.76	128.874523	178.59	-38.95	1.04	421.04	1	350.87	105.26	0	0	0	0	0	0	0	0	0	0	350.87;
	7189	6.88	18.3025987	3.51	-0.77	1.03	8.28	1	6.9	2.07	0	0	0	0	0	0	0	0	0	0	6.9;
	7190	47.87	14.7016742	24.43	-5.33	1.03	57.6	1	48	14.4	0	0	0	0	0	0	0	0	0	0	48;
	7191	0	0	2.55	-0.55	1.03	6	0	5	1.5	0	0	0	0	0	0	0	0	0	0	5;
	7192	34.9	20.9564722	17.81	-3.88	1.03	42	1	35	10.5	0	0	0	0	0	0	0	0	0	0	35;
	7193	7.48	28.5057753	3.82	-0.83	1.03	9	1	7.5	2.25	0	0	0	0	0	0	0	0	0	0	7.5;
	7194	230.31	52.2220987	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95;
	7195	230.31	44.9839236	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95;
	7196	230.31	81.7795049	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95;
	7197	230.31	127.029887	117.55	-25.64	1.03	277.14	1	230.95	69.28	0	0	0	0	0	0	0	0	0	0	230.95;
	7207	0	0	2.04	-0.44	1.04	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4;
	7208	762.86	128.546416	389.39	-84.92	1.04	918	1	765	229.5	0	0	0	0	0	0	0	0	0	0	765;
	7209	762.86	174.035977	389.39	-84.92	1.04	918	1	765	229.5	0	0	0	0	0	0	0	0	0	0	765;
	7210	178	47.5968032	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	0	0	0	0	178.5;
	7211	178	66.5433409	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	0	0	0	0	178.5;
	7212	178	42.3029856	90.86	-19.81	1.04	214.2	1	178.5	53.55	0	0	0	0	0	0	0	0	0	0	178.5;
	7266	303.75	-99.3863527	155.04	-33.81	1.01	365.52	1	304.6	91.38	0	0	0	0	0	0	0	0	0	0	304.6;
	7267	90.39	-16.4345927	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	0	0	0	0	90.64;
	7268	90.39	-54.6052595	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	0	0	0	0	90.64;
	7269	90.39	-17.9423585	46.14	-10.06	1.01	108.77	1	90.64	27.19	0	0	0	0	0	0	0	0	0	0	90.64;
	7270	180.77	-63.5779548	92.27	-20.12	1.01	217.54	1	181.28	54.38	0	0	0	0	0	0	0	0	0	0	181.28;
	7280	0	0	13.08	-2.85	1.04	30.84	0	25.7	7.71	0	0	0	0	0	0	0	0	0	0	25.7;
	7281	0	0	7.64	-1.67	1.04	18	0	15	4.5	0	0	0	0	0	0	0	0	0	0	15;
	7284	0	0	0	0	1.04	9	0	7.5	2.25	0	0	0	0	0	0	0	0	0	0	7.5;
	7285	21.22	25.3186314	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3;
	7286	21.22	10.9295711	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3;
	7287	21.22	12.7629159	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3;
	7288	21.22	11.873169	0	0	1.04	33.96	1	21.22	21.22	0	0	0	0	0	0	0	0	0	0	28.3;
	7289	42.45	31.8499139	0	0	1.04	67.92	1	42.45	42.45	0	0	0	0	0	0	0	0	0	0	56.6;
	7307	96.41	67.4591752	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68;
	7308	96.41	71.5274373	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68;
	7309	0	0	49.21	-10.73	1.04	116.02	0	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68;
	7310	96.41	38.9292486	49.21	-10.73	1.04	116.02	1	96.68	29	0	0	0	0	0	0	0	0	0	0	96.68;
	7311	192.83	124.889006	98.42	-21.46	1.04	232.04	1	193.37	58.01	0	0	0	0	0	0	0	0	0	0	193.37;
	7323	37.82	-38.1253452	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47;
	7324	37.82	-28.0696064	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47;
	7325	37.82	-27.896442	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47;
	7326	37.82	-57.1981698	63.36	-13.82	1.02	149.37	1	124.48	37.34	0	0	0	0	0	0	0	0	0	0	124.47;
	7329	30.97	40.5714173	51.87	-11.31	1.04	122.28	1	101.9	30.57	0	0	0	0	0	0	0	0	0	0	101.9;
	7334	0	0	2.19	-0.57	1.04	5.64	0	4.7	1.41	0	0	0	0	0	0	0	0	0	0	4.7;
	7335	137.81	337.03442	211.33	-55.33	1.04	544.2	1	453.5	136.05	0	0	0	0	0	0	0	0	0	0	453.5;
	7349	312.95	164.780203	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83;
	7350	312.95	70.7133754	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83;
	7351	312.95	55.2709407	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83;
	7352	312.95	57.782612	159.74	-34.83	1.04	376.59	1	313.83	94.15	0	0	0	0	0	0	0	0	0	0	313.83;
	7353	594.84	88.3960052	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	0	0	0	0	684.2;
	7354	591.07	145.466054	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	0	0	0	0	684.2;
	7355	591.07	144.371545	348.26	-75.95	1.04	821.04	1	684.2	205.26	0	0	0	0	0	0	0	0	0	0	684.2;
	7356	591.02	152.279498	348.26	-75.95	1.04	821.04	1	684.2	205	0	0	0	0	0	0	0	0	0	0	684.2;
	7357	16.25	22.8597751	8.3	-1.81	1.04	19.56	1	16.3	4.89	0	0	0	0	0	0	0	0	0	0	16.3;
	7358	224.57	45.8972295	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	0	0	0	0	225.2;
	7359	224.57	102.466543	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	0	0	0	0	225.2;
	7360	224.57	62.4063967	114.63	-25	1.04	270.24	1	225.2	67.56	0	0	0	0	0	0	0	0	0	0	225.2;
	7361	102.41	38.2030987	52.27	-11.4	1.04	123.24	1	102.7	30.81	0	0	0	0	0	0	0	0	0	0	102.7;
	7369	106.97	69.9132236	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27;
	7370	106.97	55.5848382	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27;
	7371	106.97	66.9046753	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27;
	7372	106.97	71.7536483	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27;
	7373	106.97	191.300662	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27;
	7374	106.97	88.6193182	54.6	-11.91	1.04	128.72	1	107.27	32.18	0	0	0	0	0	0	0	0	0	0	107.27;
	7375	183.15	84.9468374	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66;
	7376	183.15	92.143216	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66;
	7377	183.15	119.464499	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66;
	7378	183.15	96.1011236	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66;
	7379	183.15	103.868199	93.48	-20.39	1.04	220.39	1	183.66	55.1	0	0	0	0	0	0	0	0	0	0	183.66;
	7389	541.28	475.025448	276.29	-60.25	1.04	651.36	1	542.8	162.84	0	0	0	0	0	0	0	0	0	0	542.8;
	7400	71.8	-137.120862	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72;
	7400	71.8	-137.120862	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72;
	7400	71.8	-137.120862	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72;
	7400	71.8	-137.120862	36.65	-7.99	1	86.4	1	72	21.6	0	0	0	0	0	0	0	0	0	0	72;
	7400	143.6	-274.241725	73.3	-15.98	1	172.8	1	144	43.2	0	0	0	0	0	0	0	0	0	0	144;
	7400	445.15	-850.167132	227.22	-49.55	1	535.68	1	446.4	133.92	0	0	0	0	0	0	0	0	0	0	446.4;
	7406	62.92	258.300151	32.12	-7	1.04	75.72	1	63.1	18.93	0	0	0	0	0	0	0	0	0	0	63.1;
	7406	309.13	1269.03297	157.79	-34.41	1.04	372	1	310	93	0	0	0	0	0	0	0	0	0	0	310;
	7414	102.11	-170.327892	52.12	-11.37	1.03	122.88	1	102.4	30.72	0	0	0	0	0	0	0	0	0	0	102.4;
	7419	87.95	48.8808088	44.89	-9.79	1	105.84	1	88.2	26.46	0	0	0	0	0	0	0	0	0	0	88.2;
	7419	87.95	48.8808088	44.89	-9.79	1	105.84	1	88.2	26.46	0	0	0	0	0	0	0	0	0	0	88.2;
	7422	2.07	3.01677954	3.46	-0.75	1.04	8.16	1	6.8	2.04	0	0	0	0	0	0	0	0	0	0	6.8;
	7422	52.33	76.4105186	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2;
	7422	52.33	76.4105186	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2;
	7422	34.19	49.9168581	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5;
	7422	34.19	49.9168581	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5;
	7422	34.19	49.9168581	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5;
	7422	34.19	49.9168581	57.26	-12.49	1.04	135	1	112.5	33.75	0	0	0	0	0	0	0	0	0	0	112.5;
	7422	58.07	84.7966602	97.27	-21.21	1.04	229.32	1	191.1	57.33	0	0	0	0	0	0	0	0	0	0	191.1;
	7422	52.33	76.4105186	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2;
	7422	52.33	76.4105186	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2;
	7422	52.33	76.4105186	87.65	-19.11	1.04	206.64	1	172.2	51.66	0	0	0	0	0	0	0	0	0	0	172.2;
	7428	30.55	32.2877482	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52;
	7428	39.5	41.7620492	66.17	-14.43	1.04	156	1	130	39	0	0	0	0	0	0	0	0	0	0	130;
	7428	39.5	41.7620492	66.17	-14.43	1.04	156	1	130	39	0	0	0	0	0	0	0	0	0	0	130;
	7428	30.55	32.2877482	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52;
	7428	30.55	32.2877482	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52;
	7428	30.55	32.2877482	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52;
	7428	30.55	32.2877482	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52;
	7428	30.55	32.2877482	51.16	-11.16	1.04	120.62	1	100.52	30.16	0	0	0	0	0	0	0	0	0	0	100.52;
	7428	22.79	24.0884899	38.17	-8.33	1.04	90	1	75	22.5	0	0	0	0	0	0	0	0	0	0	75;
	7428	0	0	41.23	-8.99	1.04	97.2	0	81	24.3	0	0	0	0	0	0	0	0	0	0	81;
	7428	3.56	3.76146746	5.96	-1.3	1.04	14.04	1	11.7	3.51	0	0	0	0	0	0	0	0	0	0	11.7;
	8024	33	9.31025872	0	0	1.04	52.8	1	33	33	0	0	0	0	0	0	0	0	0	0	44;
	8033	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93;
	8034	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93;
	8035	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93;
	8036	0	0	119.58	-26.08	1.04	281.91	0	234.93	70.48	0	0	0	0	0	0	0	0	0	0	234.93;
	8046	172.19	-27.1591687	87.89	-19.17	1.01	207.2	1	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67;
	8047	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67;
	8048	172.19	101.860102	87.89	-19.17	1.04	207.2	1	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67;
	8049	172.19	-43.1843869	87.89	-19.17	1.01	207.2	1	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67;
	8050	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67;
	8051	0	0	87.89	-19.17	1.01	207.2	0	172.67	51.8	0	0	0	0	0	0	0	0	0	0	172.67;
	8060	0	0	276.52	-72.39	1	712.08	0	593.4	178.02	0	0	0	0	0	0	0	0	0	0	593.4;
	8061	0	0	276.52	-72.39	1	712.08	0	593.4	178.02	0	0	0	0	0	0	0	0	0	0	593.4;
	8070	0	0	431	-112.84	1	1109.88	0	924.9	277.47	0	0	0	0	0	0	0	0	0	0	924.9;
	8071	922.32	-72.7940282	431	-112.84	1	1109.88	1	924.9	277.47	0	0	0	0	0	0	0	0	0	0	924.9;
	8077	234.24	7.08760567	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9;
	8078	234.24	5.67984996	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9;
	8079	234.24	6.10404452	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9;
	8080	234.24	6.15627299	119.56	-26.07	1.03	281.88	1	234.9	70.47	0	0	0	0	0	0	0	0	0	0	234.9;
	8087	0	0	418.33	-109.52	1.04	1077.24	0	897.7	269.31	0	0	0	0	0	0	0	0	0	0	897.7;
	8088	895.19	416.503546	418.33	-109.52	1.04	1077.24	1	897.7	269.31	0	0	0	0	0	0	0	0	0	0	897.7;
	8099	85.5	14.4123789	0	0	1.04	136.8	1	85.5	85.5	0	0	0	0	0	0	0	0	0	0	114;
	8115	0	0	4.66	-1.22	1.04	12	0	10	3	0	0	0	0	0	0	0	0	0	0	10;
	8116	0	0	163.89	-42.91	1.04	422.04	0	351.7	105.51	0	0	0	0	0	0	0	0	0	0	351.7;
	8117	227.51	83.126378	163.89	-42.91	1.04	422.04	1	351.7	105.51	0	0	0	0	0	0	0	0	0	0	351.7;
	8129	658.16	-46.270907	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	0	0	0	0	660;
	8130	658.16	-7.48353638	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	0	0	0	0	660;
	8131	658.16	-33.5296241	307.56	-80.52	1.03	792	1	660	198	0	0	0	0	0	0	0	0	0	0	660;
	8147	0	0	1.86	-0.49	1.03	4.8	0	4	1.2	0	0	0	0	0	0	0	0	0	0	4;
	8147	0	0	111.51	-29.19	1.03	287.16	0	239.3	71.79	0	0	0	0	0	0	0	0	0	0	239.3;
	8152	0	0	11.2	-2.44	1	26.4	0	22	6.6	0	0	0	0	0	0	0	0	0	0	22;
	8155	0	0	81.36	-21.3	1	209.52	0	174.6	52.38	0	0	0	0	0	0	0	0	0	0	174.6;
	8155	174.11	-639.953641	81.36	-21.3	1	209.52	1	174.6	52.38	0	0	0	0	0	0	0	0	0	0	174.6;
	8158	0	0	53.44	-11.65	1	126	0	105	31.5	0	0	0	0	0	0	0	0	0	0	105;
	8158	0	0	49.98	-10.9	1	117.84	0	98.2	29.46	0	0	0	0	0	0	0	0	0	0	98.2;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax	Pf	Qf	Pt	Qt
mpc.branch = [
	1001	1064	0.00524	0.0358	0.00609	221	0	0	0	0	1	0	0	67.6144	10.1654	-67.3579	-8.9912;
	1001	1064	0.00524	0.0358	0.00609	221	0	0	0	0	1	0	0	67.6144	10.1654	-67.3579	-8.9912;
	1001	1071	0.00435	0.02808	0.00536	221	0	0	0	0	1	0	0	-78.0044	-13.1104	78.2887	14.4291;
	1001	1071	0.00435	0.02808	0.00536	221	0	0	0	0	1	0	0	-78.0044	-13.1104	78.2887	14.4291;
	1002	1007	0.07776	0.46693	0.06336	98	0	0	0	0	1	0	0	1.1191	-5.5821	-1.1135	-0.7631;
	1010	1002	0.05552	0.1357	0.01777	98	0	0	0	0	1	0	0	16.6838	-2.6160	-16.5291	1.2121;
	1004	1003	0.0045	0.11582	0	250	0	0	1	0	1	0	0	-28.5880	3.1248	28.6244	-2.1858;
	1022	1003	0.00485	0.02012	0.00341	221	0	0	0	0	1	0	0	77.6489	-0.7588	-77.3632	1.5962;
	1055	1003	0.01574	0.03782	0.00513	98	0	0	0	0	1	0	0	-48.3708	-0.2231	48.7388	0.5897;
	1004	3133	0.0042	0.03	0.055	523	0	0	0	0	1	0	0	186.8380	-48.9080	-185.3132	54.1466;
	1006	1005	0.00602	0.14707	0	42	0	0	1	0	1	0	0	25.7300	-5.3175	-25.6884	6.3327;
	1025	1005	0.01842	0.0821	0.01204	149	0	0	0	0	1	0	0	41.5877	8.2396	-41.2683	-8.0541;
	1005	1061	0.00599	0.02484	0.00422	221	0	0	0	0	1	0	0	76.1291	-20.1791	-75.7632	21.2682;
	1067	1005	0.01711	0.04181	0.00548	98	0	0	0	0	1	0	0	9.2696	-22.2144	-9.1724	21.9004;
	1007	1015	0.06224	0.37375	0.05072	98	0	0	0	0	1	0	0	-1.2591	-2.2102	1.2602	-2.9401;
	1031	1007	0.04803	0.27434	0.04123	98	0	0	0	0	1	0	0	4.6499	-4.2560	-4.6374	0.1492;
	1009	1008	0.00455	0.09471	0	120	0	0	1	0	1	0	0	61.8700	-11.3472	-61.6900	15.0946;
	1008	1032	0.04501	0.11002	0.01441	98	0	0	0	0	1	0	0	57.7860	-3.0786	-56.3092	5.2498;
	1008	1069	0.0083	0.03628	0.00553	149	0	0	0	0	1	0	0	3.9040	-12.0159	-3.8915	11.5044;
	1011	1010	0.00721	0.3246	0	46	0	0	1	0	1	0	0	9.9700	-1.5138	-9.9627	1.8439;
	1010	1015	0.04703	0.28243	0.03833	98	0	0	0	0	1	0	0	8.8093	-4.4572	-8.7702	0.8101;
	1010	1030	0.0616	0.3699	0.0502	98	0	0	0	0	1	0	0	-15.5304	2.1303	15.6909	-6.2049;
	1012	1087	0.04934	0.20469	0.03473	149	0	0	0	0	1	0	0	-75.6185	15.6392	78.6122	-6.7178;
	3051	1012	0.0571	0.24977	0.03804	149	0	0	0	0	1	0	0	-69.5770	16.6801	72.6285	-7.0644;
	1013	1031	0.04509	0.27078	0.03675	98	0	0	0	0	1	0	0	13.9916	-4.7865	-13.8999	1.6360;
	1047	1013	0.00947	0.06117	0.01167	221	0	0	0	0	1	0	0	58.8542	-8.0508	-58.5227	9.0191;
	1086	1013	0.079	0.19311	0.02529	98	0	0	0	0	1	0	0	-15.0176	10.6380	15.3011	-12.5125;
	1014	1047	0.03566	0.14794	0.0251	149	0	0	0	0	1	0	0	17.7112	-3.1950	-17.5993	1.1277;
	1014	1083	0.04105	0.18293	0.02682	149	0	0	0	0	1	0	0	-19.9312	2.5650	20.0987	-4.5368;
	1016	1034	0.01828	0.10976	0.01489	98	0	0	0	0	1	0	0	-15.8319	13.8799	15.9140	-14.9100;
	1068	1016	0.02773	0.15837	0.0238	98	0	0	0	0	1	0	0	-12.8141	-18.0372	12.9419	16.3754;
	1018	1017	0.03227	0.07887	0.01033	98	0	0	0	0	1	0	0	26.7180	1.4340	-26.4818	-1.8596;
	1017	1029	0.03244	0.14188	0.02161	149	0	0	0	0	1	0	0	37.1907	-23.1040	-36.5594	23.7429;
	1037	1017	0.00752	0.03352	0.00491	221	0	0	0	0	1	0	0	-57.0127	-8.0879	57.2758	8.7925;
	1047	1017	0.036	0.156	0.024	150	0	0	0	0	1	0	0	89.1718	-0.9933	-86.3247	10.9712;
	1024	1018	0.01094	0.06572	0.00892	98	0	0	0	0	1	0	0	26.8682	1.0576	-26.7880	-1.4540;
	1019	1040	0.04978	0.20651	0.03504	149	0	0	0	0	1	0	0	-13.9820	4.4477	14.0986	-7.4440;
	1019	1045	0.01522	0.0372	0.00487	221	0	0	0	0	1	0	0	105.3831	18.9154	-103.6343	-15.1164;
	1019	1071	0.0044	0.028	0.0054	225	0	0	0	0	1	0	0	-44.6084	56.8232	44.8397	-55.8828;
	1071	1019	0.0044	0.028	0.0054	225	0	0	0	0	1	0	0	44.8397	-55.8828	-44.6084	56.8232;
	1019	1084	0.03	0.16	0.025	220	0	0	0	0	1	0	0	-63.9643	-11.7485	65.2268	15.8814;
	1021	1020	0.00327	0.07812	0	250	0	0	1	0	1	0	0	149.6300	-32.3557	-148.8636	50.6640;
	1025	1020	0.00828	0.03434	0.00583	149	0	0	0	0	1	0	0	51.1963	-30.0951	-50.9177	30.6391;
	1084	1020	0.01056	0.06337	0.0086	221	0	0	0	0	1	0	0	-33.7459	26.6358	33.9288	-26.4571;
	1020	3059	0.0189	0.06	0.006	300	0	0	0	0	1	0	0	64.4250	7.3879	-63.6709	-5.6173;
	1020	3130	0.00996	0.06938	0.01134	221	0	0	0	0	1	0	0	101.4275	8.7002	-100.4482	-3.0590;
	1023	1022	0.00535	0.11733	0	250	0	0	1	0	1	0	0	135.0000	2.8739	-134.0437	18.0977;
	1022	1028	0.01433	0.09253	0.01765	221	0	0	0	0	1	0	0	28.1974	-8.6695	-28.0777	7.6299;
	1022	1028	0.01433	0.09253	0.01765	221	0	0	0	0	1	0	0	28.1974	-8.6695	-28.0777	7.6299;
	1024	1090	0.01414	0.06303	0.00924	149	0	0	0	0	1	0	0	-89.9082	-18.9176	91.1136	23.3539;
	1026	1025	0.0042	0.18046	0	200	0	0	1	0	1	0	0	93.1500	-6.1293	-92.7840	21.8554;
	1027	1045	0.02505	0.10957	0.01669	221	0	0	0	0	1	0	0	-15.7236	29.0750	16.0068	-29.4752;
	1056	1027	0.03121	0.0763	0.00999	250	0	0	0	0	1	0	0	87.8500	-13.2597	-85.4864	18.0137;
	1028	3109	0.00428	0.01875	0.00286	250	0	0	0	0	1	0	0	46.1453	-18.0999	-46.0435	18.2508;
	1029	1056	0.02054	0.11733	0.01763	221	0	0	0	0	1	0	0	-46.6206	-7.1747	47.0736	7.9606;
	1030	1038	0.07404	0.42285	0.06354	98	0	0	0	0	1	0	0	-23.6568	0.8914	24.0844	-4.8254;
	1083	1030	0.06537	0.37334	0.0561	98	0	0	0	0	1	0	0	16.8468	-2.9357	-16.6641	-1.6665;
	1033	1032	0.00283	0.06758	0	170	0	0	1	0	1	0	0	-118.9328	26.8848	119.3536	-16.8371;
	1032	1036	0.01956	0.11746	0.01594	98	0	0	0	0	1	0	0	4.6274	-4.0559	-4.6210	2.5322;
	1038	1032	0.045	0.11	0.015	155	0	0	0	0	1	0	0	69.9041	-11.6761	-67.6718	15.6432;
	1033	1081	0.003	0.031	0.059	548	0	0	0	0	1	0	0	105.5923	-48.1847	-105.1964	46.3076;
	1033	3050	0.0139	0.136	0.262	647	0	0	0	0	1	0	0	221.8405	-4.6551	-214.9899	45.3842;
	1035	1034	0.00438	0.08496	0	130	0	0	1	0	1	0	0	67.5000	-7.4166	-67.2980	11.3343;
	1067	1034	0.00795	0.04771	0.00647	98	0	0	0	0	1	0	0	-51.1750	-2.9712	51.3840	3.5757;
	1088	1036	0.02065	0.11793	0.01772	98	0	0	0	0	1	0	0	9.0023	4.7583	-8.9790	-6.3822;
	1037	1071	0.00669	0.04319	0.00824	300	0	0	0	0	1	0	0	-45.2273	-20.8821	45.4016	21.2171;
	1039	1038	0.00201	0.08591	0	200	0	0	1	0	1	0	0	110.6300	-2.6102	-110.3839	13.1305;
	1082	1038	0.01115	0.04969	0.00729	149	0	0	0	0	1	0	0	61.6114	-22.2115	-61.1350	23.6026;
	1083	1038	0.01	0.05	0.007	221	0	0	0	0	1	0	0	-76.8955	22.6974	77.5303	-20.2317;
	1040	1090	0.02991	0.13329	0.01955	149	0	0	0	0	1	0	0	-58.4586	-5.1260	59.4985	7.7778;
	1042	1041	0.00419	0.11123	0	145	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1043	1041	0.003	0.12844	0	95	0	0	1	0	1	0	0	44.1000	-1.6227	-44.0416	4.1240;
	1065	1041	0.00386	0.02203	0.00331	98	0	0	0	0	1	0	0	15.7554	7.7961	-15.7435	-8.0614;
	1041	1067	0.00393	0.01722	0.00262	149	0	0	0	0	1	0	0	59.7851	3.9374	-59.6446	-3.5844;
	1044	3019	0.03857	0.17192	0.02521	149	0	0	0	0	1	0	0	47.0579	-14.4189	-46.1588	15.8248;
	3130	1044	0.02731	0.19029	0.03111	221	0	0	0	0	1	0	0	62.7920	-6.1044	-61.7379	10.2589;
	1045	1064	0.00545	0.03794	0.0062	221	0	0	0	0	1	0	0	-10.9326	16.6616	10.9558	-17.0876;
	1087	1046	0.03262	0.14269	0.02173	149	0	0	0	0	1	0	0	77.9836	-14.0243	-75.9903	20.5225;
	1046	3009	0.05654	0.23454	0.0398	149	0	0	0	0	1	0	0	64.9103	-11.4034	-62.5299	17.2220;
	1048	1047	0.00335	0.06576	0	390	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1049	1047	0.00276	0.11783	0	390	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1050	1047	0.00313	0.09941	0	124	0	0	1	0	1	0	0	89.1500	-1.5905	-88.9012	9.4938;
	1051	1047	0.0056	0.1283	0	117	0	0	1	0	1	0	0	89.1500	-0.9048	-88.7049	11.1028;
	1052	1047	0.00368	0.0826	0	110	0	0	1	0	1	0	0	89.1500	-3.9729	-88.8569	10.5508;
	1053	1047	0.0023	0.08808	0	250	0	0	1	0	1	0	0	-80.1051	13.6829	80.2539	-7.9848;
	1047	1085	0.00947	0.06117	0.01167	221	0	0	0	0	1	0	0	55.7825	-15.2462	-55.4691	16.0917;
	1053	1081	0.003	0.03	0.06	548	0	0	0	0	1	0	0	80.1051	-13.6829	-79.9132	9.4703;
	1054	1056	0.02202	0.09633	0.01467	149	0	0	0	0	1	0	0	-12.3159	-15.0723	12.3940	13.9120;
	1089	1054	0.08737	0.21357	0.02796	98	0	0	0	0	1	0	0	2.8100	-13.2405	-2.6741	10.8223;
	1055	1089	0.04982	0.12179	0.01595	98	0	0	0	0	1	0	0	44.3908	-0.9069	-43.4100	1.7405;
	1057	1056	0.00315	0.1312	0	160	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1056	1061	0.02267	0.12946	0.01945	150	0	0	0	0	1	0	0	-58.7258	21.5661	59.5883	-18.6401;
	1056	1065	0.02269	0.12962	0.01948	250	0	0	0	0	1	0	0	-88.5919	32.2196	90.5442	-23.0630;
	1059	1058	0.02655	0.46187	0	33	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1060	1058	0.00894	0.38854	0	27	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1069	1058	0.0074	0.05155	0.00843	221	0	0	0	0	1	0	0	87.0212	-4.7420	-86.4744	7.6880;
	1069	1058	0.0074	0.05155	0.00843	221	0	0	0	0	1	0	0	87.0212	-4.7420	-86.4744	7.6880;
	1058	1087	0.01573	0.10956	0.01791	221	0	0	0	0	1	0	0	79.7444	-9.5930	-78.7529	14.6686;
	1058	1087	0.01573	0.10956	0.01791	221	0	0	0	0	1	0	0	79.7444	-9.5930	-78.7529	14.6686;
	1062	1061	0.0163	0.31787	0	29	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1063	1061	0.00567	0.10409	0	260	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1061	3042	0.054	0.18	0.028	221	0	0	0	0	1	0	0	16.1750	-2.6281	-16.0350	0.2690;
	1066	1065	0.00508	0.12315	0	200	0	0	1	0	1	0	0	106.8800	-1.1974	-106.2996	15.2670;
	1088	1068	0.02962	0.16921	0.02543	98	0	0	0	0	1	0	0	47.2477	0.0632	-46.5859	1.2072;
	1070	1069	0.00297	0.07	0	220	0	0	1	0	1	0	0	120.3800	38.8598	-119.9406	-28.5038;
	1082	1069	0.02137	0.0952	0.01396	149	0	0	0	0	1	0	0	50.8886	-24.8765	-50.2102	26.4834;
	1072	1071	0.00529	0.08551	0	240	0	0	1	0	1	0	0	191.5900	32.8460	-189.6305	-1.1722;
	1073	1071	0.00499	0.14254	0	240	0	0	1	0	1	0	0	191.5900	37.2164	-189.7267	16.0098;
	1074	1071	0.00575	0.12453	0	240	0	0	1	0	1	0	0	191.5900	34.0941	-189.4554	12.1352;
	1075	1071	0.00373	0.09967	0	240	0	0	1	0	1	0	0	191.5900	36.1356	-190.2001	1.0049;
	1076	1071	0.00141	0.04937	0	230	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1077	1071	0.00641	0.12047	0	230	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	1078	1071	0.00533	0.19087	0	137	0	0	1	0	1	0	0	95.2300	19.0752	-94.7371	-1.4259;
	1079	1071	0.00013	0.046	0	2000	0	0	1	0	1	0	0	-637.8347	152.2996	638.3827	41.6157;
	1080	1071	0.01206	0.20208	0	136	0	0	1	0	1	0	0	95.2300	15.7655	-94.1285	2.6920;
	1081	1071	0.00167	0.0665	0	350	0	0	1	0	1	0	0	73.7372	39.6347	-73.6228	-35.0790;
	3048	1079	0.0013	0.015	1.02	2300	0	0	0	0	1	0	0	-364.1858	195.0406	366.5323	-275.1518;
	3048	1079	0.0013	0.015	1.02	2300	0	0	0	0	1	0	0	-364.1858	195.0406	366.5323	-275.1518;
	1081	3058	0.0091	0.089	0.171	548	0	0	0	0	1	0	0	111.3725	-37.2044	-110.1970	30.8590;
	1084	3130	0.02049	0.09131	0.01339	221	0	0	0	0	1	0	0	55.1391	18.4108	-54.4938	-16.9467;
	1085	1086	0.03392	0.14838	0.0226	149	0	0	0	0	1	0	0	24.8868	-10.1687	-24.6524	8.8893;
	1090	1085	0.02018	0.13786	0.02346	221	0	0	0	0	1	0	0	-9.2422	9.8176	9.2824	-11.9529;
	2029	1091	0.0389	0.17144	0.0798	187	0	0	0	0	1	0	0	-18.5906	-5.7746	18.7225	-1.9307;
	1091	2048	0.02193	0.09667	0.045	187	0	0	0	0	1	0	0	12.6043	-6.9512	-12.5666	2.3885;
	2098	1091	0.00554	0.02443	0.01137	187	0	0	0	0	1	0	0	43.0462	-6.3473	-42.9467	5.5919;
	2022	2001	0.00839	0.03697	0.01721	187	0	0	0	0	1	0	0	66.0161	7.1118	-65.6523	-7.2501;
	2027	2001	0.00955	0.04062	0.02032	187	0	0	0	0	1	0	0	-17.2611	4.5425	17.2923	-6.4499;
	2003	2002	0.0003	0.01986	0	981	0	0	1	0	1	0	0	-202.6831	-0.4085	202.8032	8.3647;
	2004	2002	0.00022	0.01466	0	635	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2005	2002	0.00033	0.01714	0	645	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2006	2002	0.00036	0.02679	0	636	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2021	2002	0.00097	0.01175	0.78032	2295	0	0	0	0	1	0	0	739.7001	-75.4874	-734.5204	58.0385;
	2002	2101	0.00031	0.0037	0.24573	2020	0	0	0	0	1	0	0	531.7171	-66.4032	-530.8562	51.3953;
	2038	2003	0.00353	0.02067	0.01032	251	0	0	0	0	1	0	0	-41.8236	-7.7979	41.8860	7.1082;
	2003	2047	0.0013	0.0099	0.0052	310	0	0	0	0	1	0	0	160.7971	-6.6998	-160.4687	8.6674;
	2007	2114	0.00888	0.05207	0.026	251	0	0	0	0	1	0	0	-75.9937	-2.4105	76.5039	2.7668;
	2007	2122	0.00861	0.03661	0.01831	187	0	0	0	0	1	0	0	66.4537	-0.2895	-66.0755	0.0670;
	2014	2008	0.02253	0.09931	0.04623	187	0	0	0	0	1	0	0	-10.0909	1.4781	10.1168	-6.0325;
	2008	2052	0.01877	0.08271	0.0385	187	0	0	0	0	1	0	0	-18.1768	3.7525	18.2443	-7.3329;
	2009	2049	0.01224	0.07176	0.03583	251	0	0	0	0	1	0	0	-102.9304	23.3601	104.2473	-19.3702;
	2009	2082	0.00735	0.03126	0.01563	187	0	0	0	0	1	0	0	-8.7697	57.2159	9.0123	-57.7889;
	2109	2009	0.00725	0.03084	0.01542	250	0	0	0	0	1	0	0	-72.1409	-26.7773	72.5601	26.9719;
	2061	2010	0.02439	0.10748	0.05003	187	0	0	0	0	1	0	0	-15.6314	0.3288	15.6905	-5.3002;
	2010	2079	0.02061	0.09083	0.04228	187	0	0	0	0	1	0	0	-33.9785	3.7621	34.2129	-7.1623;
	2010	2091	0.02461	0.10467	0.05235	187	0	0	0	0	1	0	0	-38.5220	8.8789	38.9027	-12.7287;
	2012	2011	0.00044	0.03546	0	461	0	0	1	0	1	0	0	117.0563	-49.0349	-116.9869	54.6303;
	2013	2011	0.00043	0.02897	0	412	0	0	1	0	1	0	0	150.4500	-95.0847	-150.3138	104.2613;
	2127	2011	0.00108	0.01307	0.86827	2020	0	0	0	0	1	0	0	-266.4397	76.4909	267.3007	-158.8916;
	2012	2041	0.01245	0.05297	0.02649	187	0	0	0	0	1	0	0	-72.3487	15.8644	73.0233	-15.6999;
	2012	2052	0.02008	0.08851	0.0412	187	0	0	0	0	1	0	0	43.4559	-2.8302	-43.0843	0.2929;
	2093	2012	0.01029	0.04536	0.02111	187	0	0	0	0	1	0	0	-28.6829	16.9412	28.7975	-18.6018;
	2012	2123	0.00995	0.0423	0.02115	251	0	0	0	0	1	0	0	-116.9610	54.6024	118.5967	-49.7854;
	2014	2029	0.01859	0.07908	0.03955	187	0	0	0	0	1	0	0	-15.3391	-8.6781	15.3906	4.8646;
	2015	2037	0.00862	0.03799	0.01769	187	0	0	0	0	1	0	0	8.6139	-31.3093	-8.5293	29.8632;
	5014	2015	0.00961	0.04237	0.01972	187	0	0	0	0	1	0	0	13.4113	-31.4890	-13.3039	29.9793;
	2043	2016	0.00593	0.02614	0.01217	187	0	0	0	0	1	0	0	22.4889	-10.1670	-22.4541	9.0785;
	2069	2016	0.0084	0.03705	0.01725	187	0	0	0	0	1	0	0	47.0598	27.9975	-46.8159	-28.7085;
	2018	2017	0.00048	0.05045	0	271	0	0	1	0	1	0	0	28.5623	-15.0015	-28.5575	15.5061;
	2019	2017	0.0002	0.01182	0	454	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2017	2096	0.00253	0.03068	2.03836	2020	0	0	0	0	1	0	0	-254.2173	-51.1048	255.8425	-142.7910;
	2017	2127	0.00089	0.01081	0.71846	2020	0	0	0	0	1	0	0	282.7747	-175.5564	-281.9410	108.9021;
	2018	2093	0.01163	0.05125	0.02386	187	0	0	0	0	1	0	0	-28.5623	15.0015	28.6829	-16.9412;
	2045	2020	0.00097	0.00548	0.00295	310	0	0	0	0	1	0	0	-166.3480	17.3941	166.6215	-16.1419;
	2055	2020	0.00102	0.00744	0.00422	409	0	0	0	0	1	0	0	215.0642	0.4761	-214.5915	2.5519;
	2022	2021	0.00034	0.01888	0	867	0	0	1	0	1	0	0	-183.0165	-12.3501	183.1286	18.5788;
	2023	2021	0.00054	0.03406	0	319	0	0	1	0	1	0	0	83.1000	19.5500	-83.0622	-17.1642;
	2024	2021	0.00036	0.02425	0	391	0	0	1	0	1	0	0	166.2000	28.4804	-166.1016	-21.8530;
	2113	2021	0.0001	0.00124	0.08207	2020	0	0	0	0	1	0	0	674.1166	-98.7494	-673.6649	95.9257;
	2022	2040	0.02207	0.09391	0.04697	187	0	0	0	0	1	0	0	12.6422	-2.5086	-12.6076	-2.1225;
	2064	2022	0.00558	0.03156	0.01697	251	0	0	0	0	1	0	0	-92.3255	-3.5134	92.7982	4.4670;
	2025	2055	0.0023	0.01016	0.00473	187	0	0	0	0	1	0	0	-33.2409	-25.1291	33.2809	24.8354;
	2067	2025	0.00317	0.014	0.00651	187	0	0	0	0	1	0	0	6.3869	-14.5090	-6.3791	13.8991;
	2058	2026	0.02475	0.10526	0.05264	187	0	0	0	0	1	0	0	63.9864	-23.6211	-62.8765	22.9732;
	2128	2026	0.01207	0.05318	0.02475	187	0	0	0	0	1	0	0	-43.9908	27.0547	44.3065	-28.2332;
	2027	2090	0.01692	0.07455	0.0347	187	0	0	0	0	1	0	0	13.7111	-5.5525	-13.6770	2.2144;
	2028	2045	0.00363	0.02129	0.01063	251	0	0	0	0	1	0	0	-142.9624	27.2876	143.7380	-23.7941;
	2028	2109	0.01026	0.0452	0.02104	250	0	0	0	0	1	0	0	-38.1489	-18.5100	38.3309	17.1973;
	2112	2028	0.00369	0.02161	0.01079	310	0	0	0	0	1	0	0	-165.8308	17.8333	166.8713	-12.8076;
	2030	2106	0.0118	0.05199	0.0242	187	0	0	0	0	1	0	0	66.8086	-19.1325	-66.2328	19.2910;
	2122	2030	0.00737	0.0432	0.02157	251	0	0	0	0	1	0	0	114.9381	-2.1612	-113.9586	5.7725;
	2031	2048	0.02398	0.10567	0.04919	187	0	0	0	0	1	0	0	33.2539	-10.0907	-32.9888	6.0843;
	2031	2087	0.02177	0.09259	0.04631	187	0	0	0	0	1	0	0	-39.0239	8.4607	39.3638	-11.8797;
	2032	2114	0.01097	0.04834	0.0225	187	0	0	0	0	1	0	0	-59.3723	0.2115	59.7557	-0.8066;
	2122	2032	0.01414	0.06232	0.02901	187	0	0	0	0	1	0	0	-55.5825	0.1942	56.0223	-1.1615;
	2129	2033	0.00522	0.02298	0.0107	187	0	0	0	0	1	0	0	-38.1861	16.4629	38.2781	-17.1165;
	2033	5288	0.00925	0.03935	0.01968	187	0	0	0	0	1	0	0	-51.8481	13.2665	52.1189	-14.0568;
	2034	2043	0.00439	0.01867	0.00934	187	0	0	0	0	1	0	0	26.7635	-9.7711	-26.7289	8.9670;
	2046	2034	0.00468	0.01993	0.00997	187	0	0	0	0	1	0	0	32.1544	-9.0589	-32.1035	8.2611;
	2035	2066	0.01411	0.08272	0.04131	251	0	0	0	0	1	0	0	-61.2130	9.1999	61.7366	-10.4472;
	2035	2091	0.01863	0.10528	0.05663	251	0	0	0	0	1	0	0	56.5330	-10.5299	-55.9527	7.8987;
	2036	2055	0.00216	0.0092	0.0046	300	0	0	0	0	1	0	0	-89.8277	39.2710	90.0354	-38.8460;
	2036	2082	0.00236	0.01003	0.00502	250	0	0	0	0	1	0	0	48.2377	-51.0510	-48.1220	51.0379;
	2037	2065	0.00415	0.02434	0.01216	251	0	0	0	0	1	0	0	140.1325	-38.7180	-139.2904	42.3885;
	2110	2037	0.00307	0.01798	0.00898	251	0	0	0	0	1	0	0	135.6445	-5.6306	-135.1032	7.8648;
	2081	2038	0.00639	0.03748	0.01871	251	0	0	0	0	1	0	0	-39.1231	-8.3659	39.2236	7.0579;
	2039	2086	0.00845	0.03725	0.01734	187	0	0	0	0	1	0	0	-52.8316	8.6220	53.0782	-9.2481;
	5285	2039	0.00569	0.03334	0.01665	251	0	0	0	0	1	0	0	22.8181	-7.0561	-22.7858	5.6035;
	2039	5455	0.00371	0.02173	0.01085	251	0	0	0	0	1	0	0	70.0574	-15.8055	-69.8641	15.8656;
	2040	2114	0.02335	0.09932	0.04967	187	0	0	0	0	1	0	0	-30.9937	1.7570	31.2190	-5.8562;
	2121	2040	0.00894	0.03938	0.01833	187	0	0	0	0	1	0	0	-27.6328	2.5885	27.7013	-4.1445;
	2042	2041	0.00216	0.07846	0	95	0	0	1	0	1	0	0	59.7000	-1.5503	-59.6245	4.2934;
	2041	2058	0.0136	0.05786	0.02893	187	0	0	0	0	1	0	0	-13.3988	11.4066	13.4448	-14.1518;
	2065	2044	0.01021	0.04497	0.02093	187	0	0	0	0	1	0	0	-5.1351	15.1098	5.1633	-17.1637;
	2044	2102	0.01465	0.06453	0.03004	187	0	0	0	0	1	0	0	-32.5633	9.4037	32.7306	-11.7666;
	2063	2046	0.00363	0.02051	0.01103	251	0	0	0	0	1	0	0	54.3900	-3.3163	-54.2844	2.7889;
	2092	2047	0.00376	0.02203	0.011	251	0	0	0	0	1	0	0	-144.7248	16.3782	145.5087	-12.9074;
	2079	2048	0.02944	0.12973	0.06039	187	0	0	0	0	1	0	0	-38.6929	5.8923	39.1355	-10.2928;
	2049	2061	0.00912	0.05349	0.02671	251	0	0	0	0	1	0	0	-115.8173	16.0902	117.0220	-11.8069;
	2090	2050	0.02377	0.10475	0.04876	187	0	0	0	0	1	0	0	36.4479	-2.8433	-36.1340	-0.6412;
	2050	5268	0.01273	0.05412	0.02707	187	0	0	0	0	1	0	0	32.4740	-0.3988	-32.3384	-1.6950;
	2080	2051	0.00691	0.03904	0.021	251	0	0	0	0	1	0	0	-139.6329	41.0111	141.1121	-34.7297;
	2051	2112	0.00873	0.04934	0.02654	310	0	0	0	0	1	0	0	-158.9621	29.6697	161.2908	-19.1233;
	5285	2053	0.00757	0.0428	0.02302	251	0	0	0	0	1	0	0	-32.9681	4.1761	33.0538	-5.9608;
	2053	5362	0.01118	0.06552	0.03272	251	0	0	0	0	1	0	0	-62.1838	-2.2892	62.6223	1.6057;
	2055	2054	0.00016	0.00742	0	1095	0	0	1	0	1	0	0	-194.0002	-0.2627	194.0606	3.0610;
	2055	2054	0.00016	0.00742	0	1095	0	0	1	0	1	0	0	-194.0002	-0.2627	194.0606	3.0610;
	2056	2054	0.00069	0.06323	0	227	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2057	2054	0.00025	0.01321	0	1001	0	0	1	0	1	0	0	573.5700	-59.3578	-572.7219	104.1737;
	2127	2054	0.033	0.043	2.3	2020	0	0	0	0	1	0	0	302.9016	-228.2220	-271.6188	29.7342;
	2054	5236	0.0008	0.00971	0.64507	2020	0	0	0	0	1	0	0	456.2195	-140.0298	-454.4594	96.4542;
	2059	2058	0.00537	0.10085	0	99	0	0	1	0	1	0	0	60.0000	-6.7854	-59.8042	10.4624;
	2123	2058	0.00524	0.0231	0.01075	187	0	0	0	0	1	0	0	17.6833	-28.1431	-17.6270	27.3105;
	2060	2064	0.00608	0.03562	0.01779	251	0	0	0	0	1	0	0	-81.8667	-0.0507	82.2755	0.6634;
	5136	2060	0.00421	0.02468	0.01232	251	0	0	0	0	1	0	0	-77.8093	1.3139	78.0667	-1.0293;
	2062	2061	0.0016	0.04103	0	223	0	0	1	0	1	0	0	101.5500	-7.3897	-101.3906	11.4781;
	2092	2063	0.00409	0.02397	0.01197	251	0	0	0	0	1	0	0	120.6148	-23.2082	-120.0100	25.5327;
	2126	2065	0.00712	0.04025	0.02165	251	0	0	0	0	1	0	0	-65.7391	-20.1732	66.0655	19.7787;
	2073	2066	0.01087	0.06371	0.03181	251	0	0	0	0	1	0	0	69.3499	-8.8094	-68.8466	8.4272;
	2068	2067	0.00995	0.05832	0.02912	251	0	0	0	0	1	0	0	60.7239	0.0374	-60.3569	-0.7810;
	2068	2088	0.00135	0.00792	0.00396	251	0	0	0	0	1	0	0	-66.4839	-1.6674	66.5436	1.6210;
	2069	2072	0.00557	0.03267	0.01631	251	0	0	0	0	1	0	0	-97.8325	34.3692	98.4059	-32.7103;
	2069	5074	0.0102	0.04493	0.02092	187	0	0	0	0	1	0	0	28.8528	47.6845	-28.5408	-48.4564;
	2071	2070	0.00129	0.05708	0	249	0	0	1	0	1	0	0	112.5000	-2.8511	-112.3366	10.0799;
	2088	2070	0.00235	0.01376	0.00687	251	0	0	0	0	1	0	0	-15.9101	-5.2336	15.9166	4.5823;
	2070	5237	0.00727	0.03095	0.01548	245	0	0	0	0	1	0	0	96.4200	-14.6622	-95.7332	16.0346;
	2072	2102	0.0084	0.04925	0.0246	251	0	0	0	0	1	0	0	-108.1159	29.9603	109.1395	-26.5040;
	2074	2073	0.00225	0.04467	0	144	0	0	1	0	1	0	0	73.4623	-29.6571	-73.3245	32.3918;
	2076	2073	0.00347	0.07389	0	64	0	0	1	0	1	0	0	22.5000	20.9083	-22.4697	-20.2638;
	2087	2073	0.01908	0.08409	0.03914	187	0	0	0	0	1	0	0	-47.2638	9.6397	47.6948	-11.8485;
	2073	3079	0.01377	0.08073	0.04031	251	0	0	0	0	1	0	0	-21.2504	8.5299	21.3245	-12.3043;
	2075	2074	0.01303	0.29308	0	19	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3115	2074	0.0052	0.02972	0.00447	221	0	0	0	0	1	0	0	73.7813	-28.2899	-73.4623	29.6571;
	2078	2077	0.002	0.07139	0	189	0	0	1	0	1	0	0	84.3800	0.2765	-84.2431	4.6091;
	2077	2110	0.00218	0.01278	0.00638	310	0	0	0	0	1	0	0	144.7116	-43.0083	-144.2345	45.1400;
	2077	2133	0.00307	0.01798	0.00898	251	0	0	0	0	1	0	0	-60.4685	38.3992	60.6210	-38.4355;
	2086	2080	0.01338	0.05896	0.02745	187	0	0	0	0	1	0	0	-55.2682	8.6281	55.6948	-9.4694;
	2133	2080	0.01236	0.07244	0.03618	251	0	0	0	0	1	0	0	-66.3010	36.8255	67.0081	-36.3417;
	2081	2129	0.01257	0.05349	0.02675	187	0	0	0	0	1	0	0	34.6631	7.1059	-34.5045	-9.1055;
	2083	2082	0.00401	0.14309	0	91	0	0	1	0	1	0	0	19.9400	10.6828	-19.9203	-9.9790;
	2084	2082	0.00414	0.18022	0	82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2085	2082	0.00156	0.07238	0	98	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2089	2088	0.00259	0.12398	0	84	0	0	1	0	1	0	0	50.7000	-0.4255	-50.6334	3.6126;
	2090	2121	0.01763	0.075	0.03751	187	0	0	0	0	1	0	0	-25.1910	-0.0611	25.3028	-3.2485;
	2094	2093	0.0017	0.10337	0	88	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2095	2093	0.00149	0.05101	0	164	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2097	2096	0.00012	0.00729	0	836	0	0	1	0	1	0	0	135.9553	-10.5056	-135.9339	11.8105;
	2099	2096	0.0003	0.03477	0	237	0	0	1	0	1	0	0	7.5000	0.4344	-7.4998	-0.4155;
	2100	2096	0.00075	0.04235	0	386	0	0	1	0	1	0	0	112.5000	0.9866	-112.4088	4.1656;
	2098	2097	0.00183	0.13303	0	146	0	0	1	0	1	0	0	-43.0462	6.3473	43.0791	-3.9506;
	2097	3096	0.00546	0.05679	0.19351	750	0	0	0	0	1	0	0	-179.0345	14.4562	180.7508	-16.7239;
	2102	2101	0.00013	0.00916	0	1072	0	0	1	0	1	0	0	-281.5538	9.2784	281.6540	-2.2194;
	2103	2101	0.00019	0.01252	0	542	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2104	2101	0.00022	0.0164	0	542	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2105	2101	0.00055	0.02588	0	544	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	2101	5083	0.00059	0.00721	0.47876	2020	0	0	0	0	1	0	0	249.2022	-49.1760	-248.8428	4.2592;
	2102	2107	0.00156	0.01139	0.00646	310	0	0	0	0	1	0	0	139.6837	28.9922	-139.3751	-27.4007;
	2124	2106	0.00485	0.02842	0.01419	251	0	0	0	0	1	0	0	-62.9639	8.0484	63.1632	-8.2774;
	2106	2129	0.00424	0.01803	0.00902	187	0	0	0	0	1	0	0	-11.3304	-15.0936	11.3452	14.2651;
	2107	2125	0.0109	0.06393	0.03192	251	0	0	0	0	1	0	0	65.2251	6.3907	-64.7632	-6.8978;
	2130	2108	0.00945	0.04022	0.02012	187	0	0	0	0	1	0	0	57.7072	-9.2784	-57.3892	8.6035;
	5472	2108	0.01619	0.07138	0.03323	187	0	0	0	0	1	0	0	-54.7489	8.0846	55.2492	-9.2135;
	2111	5187	0.01319	0.05811	0.02705	187	0	0	0	0	1	0	0	35.6653	-11.3135	-35.4835	9.4192;
	2111	5472	0.02196	0.09676	0.04504	187	0	0	0	0	1	0	0	-49.6153	7.3635	50.1789	-9.3746;
	2114	2113	0.00013	0.00965	0	924	0	0	1	0	1	0	0	-238.2586	-16.1540	238.3312	21.5405;
	2115	2113	0.00077	0.03843	0	410	0	0	1	0	1	0	0	184.2000	-30.7258	-183.9315	44.1278;
	2116	2113	0.00027	0.02003	0	402	0	0	1	0	1	0	0	184.2000	-63.4135	-184.0975	71.0151;
	2117	2113	0.00043	0.0445	0	404	0	0	1	0	1	0	0	184.2000	-23.2463	-184.0518	38.5854;
	2118	2113	0.00064	0.04928	0	391	0	0	1	0	1	0	0	184.2000	-20.2401	-183.9802	37.1625;
	2119	2113	0.00034	0.02438	0	389	0	0	1	0	1	0	0	184.2000	-51.2934	-184.0757	60.2069;
	2120	2113	0.0007	0.04736	0	392	0	0	1	0	1	0	0	184.2000	-1.0011	-183.9672	16.7540;
	5049	2113	0.00053	0.01087	0.75821	2768	0	0	0	0	1	0	0	-616.8162	-21.1399	618.7971	-15.7486;
	2113	8126	0.00058	0.01198	0.83533	2768	0	0	0	0	1	0	0	-427.1410	-174.8942	428.2711	110.8906;
	5450	2124	0.00519	0.02933	0.01578	251	0	0	0	0	1	0	0	-41.5729	13.0943	41.6739	-14.0784;
	2125	5078	0.00981	0.04323	0.02012	187	0	0	0	0	1	0	0	-14.9346	10.7244	14.9701	-12.5653;
	2125	5215	0.00341	0.01999	0.00998	251	0	0	0	0	1	0	0	75.6378	-4.9766	-75.4413	5.1357;
	2126	5220	0.0038	0.02226	0.01112	251	0	0	0	0	1	0	0	51.4991	16.1432	-51.3901	-16.6348;
	2128	2127	0.00066	0.06242	0	308	0	0	1	0	1	0	0	43.9908	-27.0547	-43.9740	28.6441;
	2127	5164	0.01	0.1	3	2768	0	0	0	0	1	0	0	505.9031	-56.2098	-481.2008	-11.6848;
	2129	5141	0.00446	0.02617	0.01307	251	0	0	0	0	1	0	0	54.7155	-23.5024	-54.5573	23.1304;
	2131	2130	0.00178	0.07699	0	214	0	0	1	0	1	0	0	57.7674	-6.6741	-57.7072	9.2784;
	2132	2131	0.00583	0.25242	0	24	0	0	1	0	1	0	0	-11.9400	6.9417	11.9508	-6.4752;
	3021	2131	0.02143	0.09374	0.01428	149	0	0	0	0	1	0	0	70.8014	-9.8450	-69.7182	13.1493;
	3002	3001	0.00103	0.06934	0	171	0	0	1	0	1	0	0	-62.8276	-15.2234	62.8713	18.1688;
	3002	3001	0.00103	0.06934	0	171	0	0	1	0	1	0	0	-62.8276	-15.2234	62.8713	18.1688;
	3001	6177	0.00653	0.06378	0.12272	548	0	0	0	0	1	0	0	-109.9307	-15.1826	110.7186	10.3152;
	6285	3001	0.00639	0.04566	0.08324	443	0	0	0	0	1	0	0	15.8460	12.9320	-15.8120	-21.1549;
	3002	3107	0.01283	0.07327	0.01101	98	0	0	0	0	1	0	0	12.7952	-1.5331	-12.7737	0.5735;
	3004	3003	0.00324	0.10104	0	51	0	0	1	0	1	0	0	28.1300	-0.9407	-28.1043	1.7411;
	3003	3103	0.01071	0.04441	0.00754	149	0	0	0	0	1	0	0	96.6881	-21.7168	-95.6390	25.3121;
	3141	3003	0.00248	0.01085	0.00165	149	0	0	0	0	1	0	0	68.7102	-19.5873	-68.5837	19.9757;
	3005	3052	0.07286	0.17811	0.02332	98	0	0	0	0	1	0	0	5.8040	3.0472	-5.7670	-5.2946;
	3126	3005	0.0221	0.13272	0.01801	98	0	0	0	0	1	0	0	13.1855	3.5342	-13.1440	-5.1272;
	3006	3049	0.01784	0.0795	0.01166	149	0	0	0	0	1	0	0	65.6479	-15.4578	-64.8430	17.8714;
	3145	3006	0.01721	0.07139	0.01211	149	0	0	0	0	1	0	0	73.9445	-10.6721	-72.9979	13.3778;
	3007	3013	0.0282	0.12334	0.01878	149	0	0	0	0	1	0	0	53.0985	-12.0704	-52.3028	13.5905;
	3007	3137	0.00869	0.03873	0.00568	149	0	0	0	0	1	0	0	-50.6729	-11.7517	50.8978	12.1567;
	3007	3145	0.01571	0.08971	0.01348	98	0	0	0	0	1	0	0	-17.3857	19.5821	17.4932	-20.3534;
	3008	3036	0.03575	0.14831	0.02517	149	0	0	0	0	1	0	0	51.2236	-12.3427	-50.2293	13.9785;
	3140	3008	0.0278	0.12389	0.01817	250	0	0	0	0	1	0	0	94.3791	-14.0092	-91.8370	23.5385;
	3143	3008	0.04389	0.1073	0.01405	98	0	0	0	0	1	0	0	-20.4957	16.1582	20.8034	-16.8058;
	3009	3024	0.0285	0.17117	0.02323	98	0	0	0	0	1	0	0	-0.5958	-4.8278	0.5996	2.4741;
	3146	3009	0.03539	0.14683	0.02492	149	0	0	0	0	1	0	0	-49.6199	17.4007	50.5857	-15.9442;
	3010	3076	0.02704	0.16239	0.02204	98	0	0	0	0	1	0	0	-14.1626	1.4618	14.2192	-3.3010;
	3093	3010	0.02325	0.1396	0.01894	98	0	0	0	0	1	0	0	-9.4706	1.0401	9.4926	-2.7818;
	3011	3012	0.01814	0.1036	0.01557	98	0	0	0	0	1	0	0	-6.9090	-0.7296	6.9175	-0.8042;
	3011	3124	0.02409	0.1376	0.02068	98	0	0	0	0	1	0	0	-20.2310	-6.9604	20.3364	5.4352;
	3012	6226	0.01815	0.10369	0.01558	98	0	0	0	0	1	0	0	-7.4775	0.6442	7.4879	-2.1705;
	3013	3077	0.00833	0.05	0.00679	98	0	0	0	0	1	0	0	-12.2572	36.0277	12.3747	-36.0201;
	3014	3124	0.04522	0.19779	0.03012	149	0	0	0	0	1	0	0	55.8740	-13.5370	-54.4435	16.6704;
	6212	3014	0.01229	0.05481	0.00804	149	0	0	0	0	1	0	0	78.6032	-4.8901	-77.8740	7.3070;
	3015	3121	0.00527	0.03162	0.00429	98	0	0	0	0	1	0	0	-33.6475	2.6105	33.7075	-2.6809;
	3015	3127	0.01148	0.0656	0.00986	98	0	0	0	0	1	0	0	-15.1192	3.7379	15.1475	-4.5635;
	3015	3128	0.00752	0.04513	0.00612	98	0	0	0	0	1	0	0	43.4067	-7.8684	-43.2610	8.1294;
	3017	3016	0.00189	0.07277	0	200	0	0	1	0	1	0	0	127.1300	3.6852	-126.8303	7.8539;
	3016	3083	0.00919	0.05252	0.00789	221	0	0	0	0	1	0	0	74.8703	-30.2572	-74.2840	32.7968;
	3016	3103	0.00883	0.03662	0.00621	149	0	0	0	0	1	0	0	-55.9240	37.4630	56.3190	-36.4521;
	3016	3131	0.03765	0.09203	0.01205	98	0	0	0	0	1	0	0	-0.9599	-12.1389	1.0094	11.0194;
	3139	3016	0.02927	0.12143	0.02061	221	0	0	0	0	1	0	0	-105.4378	14.9952	108.8440	-2.9208;
	3019	3018	0.00052	0.03897	0	142.2	0	0	1	0	1	0	0	-75.4948	-4.4732	75.5234	6.6163;
	3019	3018	0.00053	0.03897	0	142.2	0	0	1	0	1	0	0	-75.4956	-4.4538	75.5248	6.5969;
	3020	3018	0.00133	0.06779	0	200	0	0	1	0	1	0	0	112.5000	13.5348	-112.3390	-5.3306;
	3018	3050	0.01395	0.13638	0.2624	548	0	0	0	0	1	0	0	64.8204	-3.7014	-64.2462	-17.6149;
	3018	3058	0.0091	0.0889	0.17104	548	0	0	0	0	1	0	0	-103.5296	-4.1813	104.4648	-4.7170;
	3024	3019	0.01378	0.07869	0.01182	98	0	0	0	0	1	0	0	-10.7296	-5.3441	10.7480	4.2262;
	3114	3019	0.01054	0.07345	0.01201	221	0	0	0	0	1	0	0	-92.3111	-3.9477	93.2006	8.9150;
	3114	3019	0.01054	0.07345	0.01201	221	0	0	0	0	1	0	0	-92.3111	-3.9477	93.2006	8.9150;
	3049	3021	0.01086	0.07565	0.01237	221	0	0	0	0	1	0	0	128.9302	-13.1766	-127.1215	24.5293;
	5397	3021	0.02082	0.09277	0.0136	149	0	0	0	0	1	0	0	-53.7258	16.7738	54.3802	-15.2343;
	3033	3022	0.06611	0.16158	0.02116	98	0	0	0	0	1	0	0	31.1809	-4.2812	-30.5410	3.7267;
	3085	3022	0.01233	0.07039	0.01058	98	0	0	0	0	1	0	0	-5.9337	9.7444	5.9510	-10.6967;
	3049	3023	0.01656	0.0738	0.01082	149	0	0	0	0	1	0	0	-74.6672	-7.6948	75.5919	10.7049;
	3023	3067	0.09726	0.23774	0.03113	98	0	0	0	0	1	0	0	-45.9710	20.5531	48.3934	-17.8885;
	3023	3115	0.03509	0.21073	0.0286	98	0	0	0	0	1	0	0	-40.0310	14.2959	40.6522	-13.5134;
	3035	3025	0.05582	0.13643	0.01786	98	0	0	0	0	1	0	0	9.8460	-3.1571	-9.7888	1.5224;
	3025	3036	0.0401	0.16637	0.02823	149	0	0	0	0	1	0	0	-35.3112	8.5754	35.8558	-9.1130;
	3025	3101	0.02809	0.12288	0.01871	149	0	0	0	0	1	0	0	31.4300	-13.9678	-31.1019	13.5332;
	3027	3026	0.00258	0.11301	0	250	0	0	1	0	1	0	0	-9.6568	-6.3792	9.6601	6.5234;
	3028	3026	0.00048	0.03228	0	270	0	0	1	0	1	0	0	150.0000	27.1354	-149.8969	-20.2006;
	3026	5395	0.00227	0.01625	0.02963	443	0	0	0	0	1	0	0	140.2368	13.6772	-139.8126	-13.7798;
	3027	3102	0.02467	0.05926	0.00804	221	0	0	0	0	1	0	0	9.6568	6.3792	-9.6240	-7.1394;
	3147	3029	0.01187	0.06781	0.01019	250	0	0	0	0	1	0	0	-59.6109	9.3764	60.0246	-8.0815;
	3029	5241	0.01232	0.05113	0.00868	149	0	0	0	0	1	0	0	-64.8946	6.7015	65.3948	-5.5414;
	3030	3072	0.00885	0.05057	0.0076	190	0	0	0	0	1	0	0	-45.4523	18.0566	45.6616	-17.6291;
	3114	3030	0.02646	0.10977	0.01863	149	0	0	0	0	1	0	0	86.3121	-19.9545	-84.2677	26.5467;
	3054	3031	0.03288	0.08037	0.01052	98	0	0	0	0	1	0	0	-5.0168	13.1184	5.0851	-14.0119;
	3031	3070	0.03731	0.09121	0.01194	150	0	0	0	0	1	0	0	-90.4518	20.8901	93.6798	-14.2134;
	3031	3140	0.02073	0.09067	0.01381	149	0	0	0	0	1	0	0	70.6366	-11.0482	-69.5790	14.2987;
	3032	3094	0.00583	0.04065	0.00664	250	0	0	0	0	1	0	0	-168.0129	-4.9328	169.6413	15.6063;
	3099	3032	0.00703	0.03076	0.00468	149	0	0	0	0	1	0	0	-94.5069	18.0610	95.1529	-15.7072;
	3034	3033	0.00593	0.17201	0	125	0	0	1	0	1	0	0	97.8700	17.9726	-97.3165	-1.9186;
	3136	3033	0.00696	0.01672	0.00227	250	0	0	0	0	1	0	0	-65.8330	-5.7019	66.1356	6.1998;
	3035	3066	0.08317	0.2033	0.02662	98	0	0	0	0	1	0	0	-13.3160	2.1771	13.4743	-4.4529;
	3036	3066	0.03434	0.19612	0.02947	98	0	0	0	0	1	0	0	8.5734	-6.5054	-8.5391	3.7615;
	3038	3037	0.00411	0.1621	0	82	0	0	1	0	1	0	0	60.0222	-14.3625	-59.8664	20.5070;
	3039	3037	0.00051	0.03079	0	280	0	0	1	0	1	0	0	156.7500	41.9918	-156.6258	-34.4953;
	3078	3037	0.00125	0.01223	0.02354	548	0	0	0	0	1	0	0	-56.3594	-29.8157	56.4071	27.8048;
	3037	3088	0.00895	0.08746	0.16828	548	0	0	0	0	1	0	0	160.0852	-13.8165	-157.9120	17.2852;
	3038	3080	0.00768	0.04384	0.00659	98	0	0	0	0	1	0	0	41.7426	-12.3843	-41.5983	12.5442;
	3085	3038	0.00471	0.02825	0.00383	250	0	0	0	0	1	0	0	102.2842	-24.0153	-101.7648	26.7468;
	3072	3040	0.02206	0.09153	0.01553	149	0	0	0	0	1	0	0	-72.8022	33.9910	74.2283	-29.6177;
	3139	3040	0.01922	0.08563	0.01256	250	0	0	0	0	1	0	0	90.5178	-19.2252	-88.8383	25.4777;
	3042	3041	0.00322	0.18545	0	240	0	0	1	0	1	0	0	100.7273	-4.9654	-100.4008	23.7700;
	3043	3041	0.00205	0.14897	0	57	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3044	3041	0.00154	0.10487	0	112	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3045	3041	0.00096	0.05895	0	550	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3041	3046	0.0031	0.02	0.05832	820	0	0	0	0	1	0	0	489.1868	-66.2653	-482.0026	106.4793;
	3041	3058	0.00347	0.02481	0.04523	750	0	0	0	0	1	0	0	-388.7860	42.4953	393.8486	-11.0782;
	3042	3064	0.02146	0.09562	0.01402	221	0	0	0	0	1	0	0	-8.7240	-3.2145	8.7416	1.8808;
	3111	3042	0.01081	0.04816	0.00706	221	0	0	0	0	1	0	0	85.4954	-2.6820	-84.7183	5.4309;
	3047	3046	0.00338	0.14142	0	290	0	0	1	0	1	0	0	180.7536	5.5220	-179.6676	39.9156;
	3048	3046	0.00027	0.016	0	1500	0	0	1	0	1	0	0	-780.8141	145.2040	782.3886	-51.8971;
	3048	3046	0.00027	0.016	0	1500	0	0	1	0	1	0	0	-780.8141	145.2040	782.3886	-51.8971;
	3046	3078	0.00316	0.0309	0.05946	820	0	0	0	0	1	0	0	-512.5043	99.9233	520.6954	-26.0773;
	3082	3046	0.00313	0.03062	0.05891	750	0	0	0	0	1	0	0	395.2837	-28.7347	-390.6027	68.3329;
	3047	3064	0.01369	0.045	0.00446	221	0	0	0	0	1	0	0	-73.6151	30.5672	74.4715	-28.2046;
	3129	3047	0.02116	0.05173	0.00677	221	0	0	0	0	1	0	0	110.4234	-58.0508	-107.1385	65.3984;
	3048	5045	0.0011	0.013	0.63	2295	0	0	0	0	1	0	0	1019.0214	104.6159	-1008.2651	-44.3190;
	3048	5045	0.0011	0.013	0.63	2295	0	0	0	0	1	0	0	1019.0214	104.6159	-1008.2651	-44.3190;
	3048	5120	0.0013	0.015	1.02	2295	0	0	0	0	1	0	0	614.0595	-33.8496	-609.5220	-23.3806;
	3048	5394	0.0013	0.015	1.02	2020	0	0	0	0	1	0	0	-181.3526	22.8636	181.8211	-126.8697;
	3051	3050	0.00147	0.09038	0	122	0	0	1	0	1	0	0	-37.8565	-19.2242	37.8838	20.9037;
	3051	3050	0.00147	0.09038	0	122	0	0	1	0	1	0	0	-37.8565	-19.2242	37.8838	20.9037;
	4014	3050	0.01665	0.16272	0.31309	548	0	0	0	0	1	0	0	-196.6041	39.5637	203.4686	-4.0913;
	3052	3093	0.03727	0.22382	0.03037	98	0	0	0	0	1	0	0	-4.4129	-0.4912	4.4206	-2.4701;
	3052	3107	0.01629	0.09779	0.01327	98	0	0	0	0	1	0	0	2.0999	3.4958	-2.0963	-4.7835;
	3054	3053	0.00422	0.16643	0	103	0	0	1	0	1	0	0	5.0168	-13.1184	-5.0086	13.4410;
	3055	3053	0.00065	0.02944	0	330	0	0	1	0	1	0	0	183.8800	35.2556	-183.6693	-25.7141;
	3056	3053	0.00099	0.0556	0	200	0	0	1	0	1	0	0	183.8800	23.8556	-183.5653	-6.1819;
	3057	3053	0.00152	0.05399	0	220	0	0	1	0	1	0	0	183.8800	22.2276	-183.3979	-5.1032;
	3058	3053	0.003	0.03	0.06	1000	0	0	0	0	1	0	0	197.2943	-13.2755	-196.1937	17.9073;
	3082	3053	0.00152	0.0149	0.02867	548	0	0	0	0	1	0	0	-114.4295	-29.4574	114.6306	28.4027;
	3053	3088	0.00333	0.03466	0.11812	750	0	0	0	0	1	0	0	318.6021	-11.3759	-315.4162	32.0362;
	3053	3088	0.00333	0.03466	0.11812	750	0	0	0	0	1	0	0	318.6021	-11.3759	-315.4162	32.0362;
	3059	3058	0.00178	0.135	0	250	0	0	1	0	1	0	0	89.5590	-10.8613	-89.4174	21.6009;
	3060	3058	0.00205	0.114	0	200	0	0	1	0	1	0	0	124.2200	13.8468	-123.9239	2.6191;
	3061	3058	0.00132	0.0814	0	155	0	0	1	0	1	0	0	124.2200	14.8636	-124.0290	-3.0844;
	3062	3058	0.00115	0.04113	0	190	0	0	1	0	1	0	0	124.2200	21.2932	-124.0511	-15.2529;
	3063	3058	0.00159	0.0585	0	190	0	0	1	0	1	0	0	124.2200	16.1581	-123.9893	-7.6710;
	3059	3111	0.01912	0.04672	0.00612	221	0	0	0	0	1	0	0	-25.8881	16.4786	26.0660	-16.6682;
	3065	3064	0.00856	0.17814	0	110	0	0	1	0	1	0	0	60.3700	-2.9102	-60.0573	9.4177;
	3064	3141	0.01218	0.05051	0.00857	149	0	0	0	0	1	0	0	-23.1558	16.9061	23.2566	-17.3503;
	3066	3142	0.03037	0.17347	0.02607	98	0	0	0	0	1	0	0	-26.9652	-5.5486	27.1904	4.1722;
	3068	3067	0.00117	0.04824	0	200	0	0	1	0	1	0	0	112.5000	36.8740	-112.3484	-30.6228;
	3067	3070	0.01175	0.06712	0.01009	98	0	0	0	0	1	0	0	36.5531	1.4991	-36.4026	-1.6899;
	3067	3094	0.01576	0.07025	0.0103	149	0	0	0	0	1	0	0	88.8672	-12.6591	-87.6556	16.9854;
	3067	3141	0.01175	0.05234	0.00768	149	0	0	0	0	1	0	0	-61.4653	59.6713	62.2948	-56.7623;
	3069	3077	0.01599	0.09132	0.01372	98	0	0	0	0	1	0	0	-28.9155	-1.2059	29.0492	0.5905;
	3069	3140	0.01354	0.03311	0.00434	98	0	0	0	0	1	0	0	25.1055	0.1259	-25.0201	-0.3495;
	3071	3070	0.00337	0.06343	0	200	0	0	1	0	1	0	0	127.6500	-29.4589	-127.0716	40.3450;
	3070	3131	0.00569	0.02535	0.00372	149	0	0	0	0	1	0	0	69.7945	-24.4418	-69.4945	25.3919;
	3142	3072	0.01958	0.11184	0.01681	98	0	0	0	0	1	0	0	-21.0159	17.1695	21.1606	-18.0618;
	3074	3073	0.00148	0.05882	0	115	0	0	1	0	1	0	0	74.8500	3.2592	-74.7669	0.0425;
	3073	3076	0.01657	0.09953	0.01351	98	0	0	0	0	1	0	0	25.1142	-0.9512	-25.0092	0.2410;
	3123	3073	0.01212	0.06921	0.0104	98	0	0	0	0	1	0	0	-63.1230	-0.8377	63.6167	2.6307;
	3073	4002	0.03286	0.18769	0.0282	98	0	0	0	0	1	0	0	-13.9640	-1.7219	14.0284	-0.7344;
	3132	3075	0.07582	0.18532	0.02427	98	0	0	0	0	1	0	0	-0.5061	-2.5446	0.5077	0.1502;
	3075	3138	0.0747	0.18259	0.02391	98	0	0	0	0	1	0	0	-12.6877	-3.6002	12.8135	1.5039;
	3077	3099	0.00591	0.03377	0.00508	221	0	0	0	0	1	0	0	40.4271	-3.5899	-40.3309	3.6268;
	3077	3131	0.01523	0.06786	0.00995	250	0	0	0	0	1	0	0	-150.5110	19.5696	153.9852	-5.1105;
	3079	3078	0.00156	0.05913	0	166	0	0	1	0	1	0	0	55.3642	-8.4741	-55.3171	10.2600;
	3081	3078	0.00202	0.06066	0	300	0	0	1	0	1	0	0	186.7500	31.5518	-186.0801	-11.4340;
	3078	3133	0.0042	0.03003	0.05475	523	0	0	0	0	1	0	0	-222.9388	57.0670	225.0746	-47.4990;
	3080	3079	0.00542	0.12325	0	90	0	0	1	0	1	0	0	41.5983	-12.5442	-41.4970	14.8492;
	3134	3079	0.01347	0.05936	0.02763	187	0	0	0	0	1	0	0	35.3594	-8.0618	-35.1918	5.9292;
	3083	3082	0.00172	0.064	0	143.8	0	0	1	0	1	0	0	107.1983	-8.2278	-107.0067	15.3565;
	3084	3082	0.00171	0.09998	0	300	0	0	1	0	1	0	0	174.3700	-12.2859	-173.8475	42.8356;
	3137	3083	0.00824	0.03605	0.00549	149	0	0	0	0	1	0	0	33.0471	24.5742	-32.9143	-24.5690;
	3086	3085	0.00703	0.2158	0	77	0	0	1	0	1	0	0	56.2500	1.5588	-56.0274	5.2745;
	3087	3085	0.00831	0.19507	0	83	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	3085	3128	0.0069	0.01687	0.00221	98	0	0	0	0	1	0	0	-40.3231	8.9963	40.4410	-8.9294;
	3089	3088	0.0005	0.02042	0	411	0	0	1	0	1	0	0	-235.9142	8.9078	236.1786	1.8876;
	3092	3088	0.00152	0.0846	0	250	0	0	1	0	1	0	0	150.0000	21.9080	-149.6771	-3.9337;
	5395	3088	0.00237	0.0246	0.08383	750	0	0	0	0	1	0	0	-348.3459	41.3964	351.1215	-21.4275;
	5395	3088	0.00237	0.0246	0.08383	750	0	0	0	0	1	0	0	-348.3459	41.3964	351.1215	-21.4275;
	3090	3089	0.00098	0.02574	0	277	0	0	1	0	1	0	0	-47.0892	2.8654	47.1099	-2.3222;
	3089	5334	0.0094	0.05512	0.02752	409	0	0	0	0	1	0	0	188.8044	-6.5856	-185.6237	22.3620;
	3091	3090	0.00127	0.03474	0	268	0	0	1	0	1	0	0	-47.0624	3.5985	47.0892	-2.8654;
	3102	3091	0.00402	0.02416	0.00328	98	0	0	0	0	1	0	0	-16.5291	-35.9093	16.5892	35.9273;
	3091	3125	0.01164	0.02796	0.00379	98	0	0	0	0	1	0	0	30.4731	46.8424	-30.1268	-46.4042;
	3095	3094	0.00352	0.16184	0	250	0	0	1	0	1	0	0	90.4500	17.4175	-90.1739	-4.7220;
	3137	3094	0.018	0.04399	0.00576	221	0	0	0	0	1	0	0	-8.0449	27.6149	8.1882	-27.8697;
	3097	3096	0.00239	0.06155	0	162	0	0	1	0	1	0	0	54.2358	-7.6337	-54.1664	9.4214;
	3097	3096	0.00239	0.06155	0	162	0	0	1	0	1	0	0	54.2358	-7.6337	-54.1664	9.4214;
	3098	3096	0.0034	0.134	0	200	0	0	1	0	1	0	0	120.0000	21.4243	-119.5329	-3.0154;
	3133	3096	0.0038	0.02718	0.04955	443	0	0	0	0	1	0	0	-47.0334	-5.4570	47.1149	0.8964;
	3109	3097	0.00325	0.02263	0.0037	340	0	0	0	0	1	0	0	108.8494	-13.0192	-108.4716	15.2674;
	3099	3100	0.01869	0.08329	0.01221	250	0	0	0	0	1	0	0	122.7578	-25.1078	-119.8537	36.8147;
	3100	3102	0.015	0.088	0.012	98	0	0	0	0	1	0	0	49.5279	-20.4894	-49.1068	21.7287;
	3125	3100	0.0162	0.07086	0.01079	149	0	0	0	0	1	0	0	-61.1332	20.5442	61.7958	-18.7452;
	3104	3101	0.01395	0.07966	0.01197	98	0	0	0	0	1	0	0	11.2580	4.5309	-11.2370	-5.6239;
	6360	3101	0.03353	0.08195	0.01073	98	0	0	0	0	1	0	0	-32.5150	10.4635	32.9089	-10.5792;
	3105	3104	0.00965	0.2233	0	60	0	0	1	0	1	0	0	44.5000	-3.8986	-44.3074	8.3544;
	3106	3104	0.00703	0.22022	0	200	0	0	1	0	1	0	0	53.0200	-2.8515	-52.8218	9.0600;
	6156	3104	0.01785	0.07953	0.01166	149	0	0	0	0	1	0	0	-84.4994	26.8647	85.8712	-21.9454;
	3108	3147	0.03432	0.08389	0.01098	98	0	0	0	0	1	0	0	-24.6022	-11.8444	24.8509	11.3219;
	3108	6065	0.02034	0.11619	0.01746	98	0	0	0	0	1	0	0	1.0822	5.1844	-1.0746	-6.8936;
	3110	3109	0.00505	0.2206	0	114	0	0	1	0	1	0	0	63.0000	13.7100	-62.8059	-5.2316;
	3112	3111	0.01169	0.25489	0	90	0	0	1	0	1	0	0	56.1000	-1.9856	-55.7316	10.0176;
	3113	3111	0.00858	0.25519	0	90	0	0	1	0	1	0	0	56.1000	-1.2969	-55.8298	9.3326;
	3116	3115	0.02115	0.08773	0.01489	221	0	0	0	0	1	0	0	127.5468	-25.9464	-124.0135	39.0932;
	3117	3116	0.00258	0.11311	0	80	0	0	1	0	1	0	0	47.2500	-5.0077	-47.1918	7.5613;
	3118	3116	0.00353	0.07808	0	139	0	0	1	0	1	0	0	90.0000	-8.4162	-89.7116	14.7960;
	3116	3136	0.01168	0.07015	0.00952	221	0	0	0	0	1	0	0	9.3565	3.5891	-9.3445	-4.4764;
	3120	3119	0.00248	0.09082	0	46	0	0	1	0	1	0	0	29.7000	-6.1452	-29.6772	6.9807;
	4002	3119	0.02215	0.13302	0.01805	98	0	0	0	0	1	0	0	-15.0384	0.4444	15.0885	-1.9640;
	4188	3119	0.027	0.1542	0.02317	98	0	0	0	0	1	0	0	-14.5278	3.0176	14.5887	-5.0167;
	3122	3121	0.00565	0.10546	0	250	0	0	1	0	1	0	0	147.7500	1.8055	-146.5164	21.2199;
	3121	3129	0.00954	0.03956	0.00671	149	0	0	0	0	1	0	0	15.5666	0.8240	-15.5434	-1.4003;
	3121	3145	0.02936	0.13085	0.01919	149	0	0	0	0	1	0	0	97.2424	-19.3630	-94.3777	30.1955;
	3126	3123	0.05936	0.14511	0.019	98	0	0	0	0	1	0	0	3.1267	16.4123	-2.9470	-17.8823;
	6286	3124	0.018	0.1	0.016	100	0	0	0	0	1	0	0	30.6003	-6.4333	-30.4330	5.6966;
	3126	6059	0.04241	0.10187	0.01382	98	0	0	0	0	1	0	0	-26.2722	15.8348	26.6686	-16.3013;
	3141	3127	0.00595	0.02651	0.00389	221	0	0	0	0	1	0	0	-85.6416	20.1057	86.1025	-18.4411;
	3132	3144	0.04225	0.10327	0.01352	98	0	0	0	0	1	0	0	-9.0539	-0.1654	9.0891	-1.0851;
	3134	3133	0.00391	0.20153	0	83	0	0	1	0	1	0	0	-7.2699	1.2963	7.2719	-1.1906;
	3135	3134	0.01014	0.22418	0	200	0	0	1	0	1	0	0	28.1710	-4.9658	-28.0896	6.7655;
	3136	3135	0.00579	0.2297	0	200	0	0	1	0	1	0	0	28.2175	-3.1217	-28.1710	4.9658;
	3138	3142	0.02534	0.14471	0.02175	98	0	0	0	0	1	0	0	13.3068	-9.6834	-13.2445	7.8014;
	3138	3146	0.03674	0.1607	0.02447	149	0	0	0	0	1	0	0	-37.0703	5.0794	37.5799	-5.3580;
	3144	3143	0.04463	0.10909	0.01428	98	0	0	0	0	1	0	0	-14.6491	-0.4849	14.7457	-0.7049;
	4003	4040	0.01209	0.07809	0.0149	250	0	0	0	0	1	0	0	-170.5149	9.3199	174.0301	11.8569;
	4103	4003	0.00838	0.05414	0.01033	221	0	0	0	0	1	0	0	-48.5243	27.8080	48.7824	-27.1882;
	4103	4003	0.00838	0.05414	0.01033	221	0	0	0	0	1	0	0	-48.5243	27.8080	48.7824	-27.1882;
	4128	4003	0.01296	0.09028	0.01476	221	0	0	0	0	1	0	0	54.7335	-7.7254	-54.3399	8.9865;
	4005	4004	0.00169	0.06285	0	190	0	0	1	0	1	0	0	-120.1397	2.8965	120.3820	6.1144;
	4014	4004	0.006	0.06	0.115	548	0	0	0	0	1	0	0	89.2701	-13.5036	-88.7941	6.6173;
	4113	4004	0.00456	0.03255	0.05934	443	0	0	0	0	1	0	0	31.6371	7.0414	-31.5879	-12.7317;
	4022	4005	0.02734	0.11343	0.01925	149	0	0	0	0	1	0	0	5.8583	-12.5637	-5.8113	10.8423;
	4114	4005	0.01989	0.11362	0.01707	221	0	0	0	0	1	0	0	38.5014	-10.1912	-38.1890	10.2631;
	4006	4011	0.0269	0.11766	0.01792	149	0	0	0	0	1	0	0	29.6961	-5.5075	-29.4542	4.7687;
	4006	4197	0.00624	0.04344	0.0071	221	0	0	0	0	1	0	0	-32.4461	4.7275	32.5131	-4.9742;
	4007	4027	0.00348	0.02089	0.00284	221	0	0	0	0	1	0	0	-7.9120	-57.8755	8.0290	58.2882;
	4007	4034	0.00873	0.03892	0.00571	149	0	0	0	0	1	0	0	-65.3823	14.5594	65.7711	-13.4024;
	4007	4122	0.00469	0.02091	0.00307	221	0	0	0	0	1	0	0	-110.3657	-8.7238	110.9352	10.9505;
	4008	6112	0.01363	0.07782	0.01169	98	0	0	0	0	1	0	0	4.1424	-10.2488	-4.1270	9.1867;
	6155	4008	0.01482	0.06605	0.00968	149	0	0	0	0	1	0	0	-29.4630	2.8652	29.5970	-3.2115;
	4008	6346	0.01174	0.05229	0.00767	149	0	0	0	0	1	0	0	-66.2295	4.2503	66.7591	-2.6453;
	4010	4009	0.00242	0.06944	0	131	0	0	1	0	1	0	0	75.5659	9.9245	-75.4334	-6.1224;
	4010	4009	0.00315	0.06944	0	131	0	0	1	0	1	0	0	75.6341	9.1270	-75.4618	-5.3281;
	4152	4009	0.00542	0.03498	0.00667	221	0	0	0	0	1	0	0	-93.4142	10.9830	93.8744	-8.7096;
	4152	4009	0.00542	0.03498	0.00667	221	0	0	0	0	1	0	0	-93.4142	10.9830	93.8744	-8.7096;
	4165	4009	0.00315	0.02032	0.00388	221	0	0	0	0	1	0	0	18.4435	-14.7322	-18.4268	14.4349;
	4165	4009	0.00315	0.02032	0.00388	221	0	0	0	0	1	0	0	18.4435	-14.7322	-18.4268	14.4349;
	4011	4185	0.03112	0.13615	0.02073	149	0	0	0	0	1	0	0	13.4042	-9.3187	-13.3270	7.5669;
	4034	4012	0.01625	0.09759	0.01324	221	0	0	0	0	1	0	0	-42.7527	-11.7326	43.0665	12.2554;
	4012	4103	0.02485	0.14192	0.02133	221	0	0	0	0	1	0	0	60.5363	-1.3676	-59.6667	4.1237;
	4012	4121	0.01296	0.07781	0.01056	98	0	0	0	0	1	0	0	-14.9552	0.2205	14.9829	-1.1613;
	4012	4171	0.02502	0.11152	0.01635	221	0	0	0	0	1	0	0	-102.3876	37.3637	105.2412	-26.3412;
	4013	4089	0.01437	0.09281	0.01771	250	0	0	0	0	1	0	0	-128.2776	23.8483	130.6981	-10.0154;
	4107	4013	0.02623	0.06413	0.0084	98	0	0	0	0	1	0	0	-19.7375	17.3673	19.9182	-17.7818;
	4013	4122	0.00312	0.01784	0.00268	98	0	0	0	0	1	0	0	16.0094	-32.2365	-15.9698	32.1901;
	4015	4014	0.00058	0.03637	0	321	0	0	1	0	1	0	0	-74.1504	9.8941	74.1823	-7.8941;
	4015	4014	0.00058	0.03637	0	321	0	0	1	0	1	0	0	-74.1504	9.8941	74.1823	-7.8941;
	4014	4131	0.01669	0.11926	0.21744	443	0	0	0	0	1	0	0	-41.0304	-10.2720	41.3082	-9.9047;
	4188	4015	0.03538	0.21243	0.02883	98	0	0	0	0	1	0	0	11.5578	-3.8576	-11.5093	1.2192;
	4016	4023	0.01228	0.07374	0.01001	98	0	0	0	0	1	0	0	49.7742	-7.8235	-49.4653	8.6708;
	4117	4016	0.01709	0.0709	0.01203	149	0	0	0	0	1	0	0	56.5648	-5.0284	-56.0242	6.0535;
	4081	4017	0.00217	0.01515	0.00248	221	0	0	0	0	1	0	0	104.5025	19.8166	-104.2657	-18.4194;
	4081	4017	0.00217	0.01515	0.00248	221	0	0	0	0	1	0	0	104.5025	19.8166	-104.2657	-18.4194;
	4017	4087	0.00568	0.02531	0.00371	149	0	0	0	0	1	0	0	39.3664	-35.4968	-39.2118	35.8024;
	4017	4123	0.00492	0.03426	0.0056	221	0	0	0	0	1	0	0	79.6051	46.9555	-79.1945	-44.6609;
	4018	4037	0.01371	0.06107	0.00896	149	0	0	0	0	1	0	0	51.1536	-20.9710	-50.7452	21.8710;
	4149	4018	0.01472	0.06561	0.00962	149	0	0	0	0	1	0	0	58.8387	-17.4992	-58.2936	18.9510;
	4019	4067	0.00919	0.06276	0.01068	221	0	0	0	0	1	0	0	-77.7660	6.6005	78.3230	-3.8760;
	4019	4067	0.00919	0.06276	0.01068	221	0	0	0	0	1	0	0	-77.7660	6.6005	78.3230	-3.8760;
	4019	4121	0.02026	0.04952	0.00648	98	0	0	0	0	1	0	0	19.7021	-51.6810	-19.0929	52.5036;
	4051	4020	0.01602	0.10945	0.01862	221	0	0	0	0	1	0	0	-63.1840	13.2280	63.8683	-10.3753;
	4051	4020	0.01602	0.10945	0.01862	221	0	0	0	0	1	0	0	-63.1840	13.2280	63.8683	-10.3753;
	4020	4123	0.00803	0.03577	0.00525	149	0	0	0	0	1	0	0	-22.9435	-11.4238	22.9970	11.1469;
	4150	4020	0.00418	0.02912	0.00476	221	0	0	0	0	1	0	0	111.8321	3.8320	-111.3015	-0.6028;
	4150	4020	0.00418	0.02912	0.00476	221	0	0	0	0	1	0	0	111.8321	3.8320	-111.3015	-0.6028;
	4089	4021	0.01219	0.05329	0.00812	149	0	0	0	0	1	0	0	72.1820	-3.7096	-71.5574	5.6174;
	4021	4167	0.00965	0.04299	0.0063	149	0	0	0	0	1	0	0	39.5874	-14.6774	-39.4174	14.7992;
	4187	4022	0.02501	0.10376	0.01761	149	0	0	0	0	1	0	0	11.4872	-12.4145	-11.4183	10.9837;
	6112	4023	0.04152	0.10149	0.01329	98	0	0	0	0	1	0	0	-43.5551	10.8519	44.4053	-10.1008;
	4025	4024	0.0013	0.04477	0	260	0	0	1	0	1	0	0	-156.5847	2.3387	156.8956	8.3675;
	4026	4024	0.00148	0.06658	0	500	0	0	1	0	1	0	0	204.4300	30.3365	-203.8342	-3.5313;
	4026	4024	0.00148	0.06658	0	500	0	0	1	0	1	0	0	204.4300	30.3365	-203.8342	-3.5313;
	4131	4024	0.00611	0.05974	0.11495	647	0	0	0	0	1	0	0	-244.3503	32.1070	247.9907	-8.3460;
	6263	4024	0.00754	0.05386	0.0982	443	0	0	0	0	1	0	0	-2.7708	-17.0321	2.7820	7.0412;
	4025	4117	0.00307	0.01981	0.00378	260	0	0	0	0	1	0	0	156.5847	-2.3387	-155.8506	6.6896;
	4027	4088	0.00276	0.01883	0.0032	221	0	0	0	0	1	0	0	-36.5745	-38.3691	36.6492	38.5449;
	4027	4088	0.00276	0.01883	0.0032	221	0	0	0	0	1	0	0	-36.5745	-38.3691	36.6492	38.5449;
	4029	4028	0.00077	0.04468	0	148.8	0	0	1	0	1	0	0	-79.2760	1.7441	79.3227	0.9639;
	4029	4028	0.00077	0.04468	0	148.8	0	0	1	0	1	0	0	-79.2760	1.7441	79.3227	0.9639;
	4030	4028	0.00053	0.0395	0	230	0	0	1	0	1	0	0	153.5200	-20.4523	-153.3954	29.7403;
	4030	4028	0.00053	0.0395	0	230	0	0	1	0	1	0	0	153.5200	-20.4523	-153.3954	29.7403;
	4030	4028	0.00053	0.0395	0	250	0	0	1	0	1	0	0	153.5200	-20.4523	-153.3954	29.7403;
	4028	7043	0.00286	0.02045	0.03728	443	0	0	0	0	1	0	0	-88.4956	-16.9765	88.7175	14.6712;
	4028	7274	0.00028	0.00295	0.01006	750	0	0	0	0	1	0	0	195.0181	-37.0861	-194.9120	37.1596;
	4028	7274	0.00028	0.00295	0.01006	750	0	0	0	0	1	0	0	195.0181	-37.0861	-194.9120	37.1596;
	4029	6253	0.01201	0.0776	0.0148	221	0	0	0	0	1	0	0	141.4742	-13.8079	-139.1374	27.3722;
	7275	4029	0.00321	0.01407	0.00214	149	0	0	0	0	1	0	0	-17.0655	-10.4869	17.0779	10.3196;
	4031	4043	0.04121	0.18028	0.02746	149	0	0	0	0	1	0	0	1.7640	-2.2412	-1.7624	-0.5275;
	4147	4031	0.02053	0.0898	0.01368	149	0	0	0	0	1	0	0	4.5191	-2.8191	-4.5140	1.4612;
	4051	4032	0.02109	0.05154	0.00675	98	0	0	0	0	1	0	0	18.4575	1.5090	-18.3835	-1.9875;
	4141	4032	0.01931	0.08605	0.01262	149	0	0	0	0	1	0	0	74.1732	27.8292	-73.0065	-23.9025;
	4033	4101	0.0036	0.016	0.003	150	0	0	0	0	1	0	0	-11.8109	20.7699	11.8322	-20.9672;
	4033	4147	0.00984	0.06854	0.0112	221	0	0	0	0	1	0	0	-36.6870	-18.1666	36.8540	18.2192;
	4033	4147	0.00984	0.06854	0.0112	221	0	0	0	0	1	0	0	-36.6870	-18.1666	36.8540	18.2192;
	4033	4190	0.00397	0.01648	0.0028	149	0	0	0	0	1	0	0	-41.0650	-20.2068	41.1501	20.2850;
	4034	4154	0.01506	0.10289	0.01751	221	0	0	0	0	1	0	0	-60.6584	14.4750	61.2423	-12.2461;
	4064	4035	0.00506	0.02099	0.00356	149	0	0	0	0	1	0	0	69.3852	20.3180	-69.1188	-19.5639;
	4035	4150	0.02431	0.05942	0.00778	98	0	0	0	0	1	0	0	-10.0412	-2.8661	10.0678	2.1666;
	4132	4036	0.03455	0.15396	0.02258	149	0	0	0	0	1	0	0	49.8939	7.7334	-49.0258	-6.1106;
	4036	4189	0.05901	0.14424	0.01889	98	0	0	0	0	1	0	0	13.9558	-3.8294	-13.8317	2.3138;
	4037	4054	0.00975	0.05854	0.00794	98	0	0	0	0	1	0	0	-3.9664	16.6719	3.9954	-17.3092;
	4099	4037	0.01617	0.07075	0.01077	149	0	0	0	0	1	0	0	-25.8170	-20.7188	25.9916	20.3916;
	4054	4038	0.01093	0.06561	0.0089	98	0	0	0	0	1	0	0	-9.5954	15.7192	9.6336	-16.3831;
	4038	4125	0.01635	0.09341	0.01404	98	0	0	0	0	1	0	0	-43.5524	8.5115	43.8784	-8.0435;
	4038	4178	0.03181	0.07775	0.01018	98	0	0	0	0	1	0	0	-49.3812	-15.7284	50.2359	16.7766;
	4040	4039	0.00078	0.02871	0	384	0	0	1	0	1	0	0	-225.3526	44.6340	225.7457	-30.1645;
	4040	4039	0.00078	0.02871	0	384	0	0	1	0	1	0	0	-225.3526	44.6340	225.7457	-30.1645;
	4073	4039	0.00022	0.00224	0.00764	750	0	0	0	0	1	0	0	-153.9974	-0.7942	154.0481	0.5247;
	4073	4039	0.00022	0.00224	0.00764	750	0	0	0	0	1	0	0	-153.9974	-0.7942	154.0481	0.5247;
	4039	4151	0.00765	0.07956	0.27111	750	0	0	0	0	1	0	0	-253.1959	19.7599	258.0454	2.4257;
	4039	4151	0.00765	0.07956	0.27111	750	0	0	0	0	1	0	0	-253.1959	19.7599	258.0454	2.4257;
	4039	4151	0.00765	0.07956	0.27111	750	0	0	0	0	1	0	0	-253.1959	19.7599	258.0454	2.4257;
	4074	4040	0.00148	0.00957	0.00183	250	0	0	0	0	1	0	0	158.0342	-43.9837	-157.6525	46.2602;
	4074	4040	0.00148	0.00957	0.00183	250	0	0	0	0	1	0	0	158.0342	-43.9837	-157.6525	46.2602;
	4074	4040	0.00148	0.00957	0.00183	250	0	0	0	0	1	0	0	158.0342	-43.9837	-157.6525	46.2602;
	4079	4040	0.00457	0.03186	0.00521	300	0	0	0	0	1	0	0	-173.3113	-9.3641	174.6575	18.2101;
	4079	4040	0.00457	0.03186	0.00521	300	0	0	0	0	1	0	0	-173.3113	-9.3641	174.6575	18.2101;
	4079	4040	0.00457	0.03186	0.00521	300	0	0	0	0	1	0	0	-173.3113	-9.3641	174.6575	18.2101;
	4042	4041	0.00056	0.03546	0	442	0	0	1	0	1	0	0	-259.6557	34.8871	260.0292	-11.2392;
	4042	4041	0.00056	0.03546	0	442	0	0	1	0	1	0	0	-259.6557	34.8871	260.0292	-11.2392;
	4042	4041	0.00056	0.03546	0	442	0	0	1	0	1	0	0	-259.6557	34.8871	260.0292	-11.2392;
	4073	4041	0.0019	0.01971	0.06717	820	0	0	0	0	1	0	0	392.8971	5.8749	-390.0438	16.8588;
	4073	4041	0.0019	0.01971	0.06717	820	0	0	0	0	1	0	0	392.8971	5.8749	-390.0438	16.8588;
	4088	4042	0.00312	0.02015	0.00384	250	0	0	0	0	1	0	0	-142.9092	77.6070	143.6955	-72.9282;
	4088	4042	0.00312	0.02015	0.00384	250	0	0	0	0	1	0	0	-142.9092	77.6070	143.6955	-72.9282;
	4107	4042	0.00298	0.01925	0.00367	221	0	0	0	0	1	0	0	-137.6424	13.1002	138.1981	-9.8875;
	4107	4042	0.00298	0.01925	0.00367	221	0	0	0	0	1	0	0	-137.6424	13.1002	138.1981	-9.8875;
	4043	4119	0.01218	0.05428	0.00796	149	0	0	0	0	1	0	0	-0.7076	-0.1725	0.7077	-0.6323;
	4045	4044	0.00353	0.16159	0	120	0	0	1	0	1	0	0	93.4000	10.6420	-93.1002	3.0829;
	4046	4044	0.00669	0.2458	0	40	0	0	1	0	1	0	0	28.5000	4.0276	-28.4467	-2.0703;
	4047	4044	0.00557	0.09157	0	250	0	0	1	0	1	0	0	27.4800	8.9619	-27.4353	-8.2266;
	4044	4119	0.00264	0.01804	0.00307	221	0	0	0	0	1	0	0	124.2805	11.1079	-123.8781	-8.6701;
	4185	4044	0.03117	0.13891	0.02037	149	0	0	0	0	1	0	0	-24.5130	2.6599	24.7016	-3.8938;
	4048	4154	0.00408	0.02784	0.00474	221	0	0	0	0	1	0	0	87.8760	-3.1215	-87.5623	4.7861;
	4048	4155	0.00335	0.02332	0.00381	221	0	0	0	0	1	0	0	-50.4880	-0.2942	50.5729	0.5015;
	4048	4155	0.00335	0.02332	0.00381	221	0	0	0	0	1	0	0	-50.4880	-0.2942	50.5729	0.5015;
	4050	4049	0.00389	0.07962	0	130	0	0	1	0	1	0	0	75.0000	-25.4433	-74.7560	30.4373;
	4050	4049	0.00389	0.07962	0	130	0	0	1	0	1	0	0	75.0000	-25.4433	-74.7560	30.4373;
	4086	4049	0.00927	0.04053	0.00617	149	0	0	0	0	1	0	0	-19.6220	36.4051	19.7730	-36.3936;
	4049	4194	0.00379	0.02643	0.00432	221	0	0	0	0	1	0	0	64.8695	-12.2405	-64.7107	12.8990;
	4049	4194	0.00379	0.02643	0.00432	221	0	0	0	0	1	0	0	64.8695	-12.2405	-64.7107	12.8990;
	4052	4051	0.00406	0.16879	0	100	0	0	1	0	1	0	0	44.0800	30.8666	-43.9713	-26.3476;
	4127	4051	0.01554	0.08876	0.01334	221	0	0	0	0	1	0	0	-61.7640	29.7744	62.4918	-26.9474;
	4053	4152	0.0091	0.06213	0.01057	221	0	0	0	0	1	0	0	-62.3038	4.9489	62.6471	-3.7038;
	4053	4152	0.0091	0.06213	0.01057	221	0	0	0	0	1	0	0	-62.3038	4.9489	62.6471	-3.7038;
	4053	4191	0.02289	0.14783	0.0282	221	0	0	0	0	1	0	0	62.2488	-4.9639	-61.3906	7.5959;
	4053	4191	0.02289	0.14783	0.0282	221	0	0	0	0	1	0	0	62.2488	-4.9639	-61.3906	7.5959;
	4055	4078	0.00454	0.03104	0.00528	221	0	0	0	0	1	0	0	25.6027	4.9040	-25.5713	-5.2086;
	4055	4078	0.00454	0.03104	0.00528	221	0	0	0	0	1	0	0	25.6027	4.9040	-25.5713	-5.2086;
	4055	4109	0.01141	0.04991	0.0076	149	0	0	0	0	1	0	0	73.1200	-3.8498	-72.5001	5.8165;
	4055	4145	0.0037	0.02577	0.00421	221	0	0	0	0	1	0	0	-71.0527	-5.4991	71.2431	6.4085;
	4055	4145	0.0037	0.02577	0.00421	221	0	0	0	0	1	0	0	-71.0527	-5.4991	71.2431	6.4085;
	4057	4056	0.0009	0.03263	0	500	0	0	1	0	1	0	0	-300.2963	-39.5421	301.1114	69.0921;
	4058	4056	0.00136	0.05833	0	185	0	0	1	0	1	0	0	99.6000	6.4201	-99.4723	-0.9432;
	4059	4056	0.00197	0.04935	0	185	0	0	1	0	1	0	0	84.0800	5.3919	-83.9482	-2.0898;
	4060	4056	0.00213	0.08417	0	185	0	0	1	0	1	0	0	124.4000	7.1749	-124.0883	5.1438;
	4061	4056	0.00148	0.05744	0	259	0	0	1	0	1	0	0	148.8700	8.2818	-148.5599	3.7546;
	4062	4056	0.00287	0.0718	0	264	0	0	1	0	1	0	0	171.8500	8.0385	-171.0493	11.9923;
	4063	4056	0.00077	0.05841	0	260	0	0	1	0	1	0	0	124.7500	8.6551	-124.6365	-0.0456;
	4056	4158	0.00124	0.01287	0.04387	750	0	0	0	0	1	0	0	422.4872	37.1244	-420.3687	-19.7214;
	4056	4181	0.00117	0.01146	0.02204	647	0	0	0	0	1	0	0	28.1559	-124.0286	-27.9795	123.4031;
	4108	4057	0.00271	0.01748	0.00334	221	0	0	0	0	1	0	0	-57.1838	-7.9386	57.2734	8.1793;
	4108	4057	0.00271	0.01748	0.00334	221	0	0	0	0	1	0	0	-57.1838	-7.9386	57.2734	8.1793;
	4057	4145	0.00563	0.03924	0.00641	221	0	0	0	0	1	0	0	92.8748	11.5918	-92.3875	-8.8391;
	4057	4145	0.00563	0.03924	0.00641	221	0	0	0	0	1	0	0	92.8748	11.5918	-92.3875	-8.8391;
	4065	4064	0.00915	0.19147	0	100	0	0	1	0	1	0	0	46.8700	12.0136	-46.6641	-7.7051;
	4069	4064	0.00989	0.02376	0.00322	98	0	0	0	0	1	0	0	8.9752	0.0733	-8.9672	-0.3745;
	4064	4099	0.00946	0.06459	0.01099	221	0	0	0	0	1	0	0	51.9926	-7.5207	-51.7308	8.2160;
	4064	4099	0.00946	0.06459	0.01099	221	0	0	0	0	1	0	0	51.9926	-7.5207	-51.7308	8.2160;
	4064	4104	0.00622	0.04017	0.00766	221	0	0	0	0	1	0	0	-63.2796	0.1515	63.5302	0.7021;
	4064	4104	0.00622	0.04017	0.00766	221	0	0	0	0	1	0	0	-63.2796	0.1515	63.5302	0.7021;
	4066	4068	0.013	0.05797	0.0085	149	0	0	0	0	1	0	0	-15.4391	16.0726	15.5033	-16.6608;
	4066	4107	0.00316	0.02043	0.0039	221	0	0	0	0	1	0	0	-88.0454	39.9994	88.3312	-38.5538;
	4066	4107	0.00316	0.02043	0.0039	221	0	0	0	0	1	0	0	-88.0454	39.9994	88.3312	-38.5538;
	4111	4067	0.00346	0.02362	0.00402	300	0	0	0	0	1	0	0	-185.8543	10.7960	187.0483	-3.0507;
	4194	4067	0.00473	0.03294	0.00539	300	0	0	0	0	1	0	0	169.0360	20.0833	-167.7181	-11.4591;
	4194	4067	0.00473	0.03294	0.00539	300	0	0	0	0	1	0	0	169.0360	20.0833	-167.7181	-11.4591;
	4194	4067	0.00473	0.03294	0.00539	300	0	0	0	0	1	0	0	169.0360	20.0833	-167.7181	-11.4591;
	4068	4103	0.00973	0.05555	0.00835	98	0	0	0	0	1	0	0	33.2784	-9.6809	-33.1647	9.4758;
	4068	4186	0.01855	0.08268	0.01212	149	0	0	0	0	1	0	0	-76.7716	18.4117	77.9083	-14.5836;
	4069	4072	0.00681	0.03892	0.00585	98	0	0	0	0	1	0	0	-13.2152	-1.2733	13.2272	0.7585;
	4071	4070	0.00121	0.04292	0	353	0	0	1	0	1	0	0	-184.7288	-26.5241	185.1501	41.4710;
	4071	4070	0.00121	0.04292	0	353	0	0	1	0	1	0	0	-184.7288	-26.5241	185.1501	41.4710;
	4070	4183	0.002	0.02	0.07	443	0	0	0	0	1	0	0	-147.5532	-54.3575	148.0242	51.7365;
	4070	4192	0.00137	0.01421	0.04843	750	0	0	0	0	1	0	0	-111.3735	-14.2922	111.5398	10.9938;
	4070	4192	0.00137	0.01421	0.04843	750	0	0	0	0	1	0	0	-111.3735	-14.2922	111.5398	10.9938;
	4106	4071	0.009	0.0401	0.00588	221	0	0	0	0	1	0	0	-87.2477	29.4971	88.0075	-26.7019;
	4072	4156	0.00671	0.0278	0.00472	221	0	0	0	0	1	0	0	110.6860	-15.5253	-109.8471	18.5311;
	4072	4168	0.00284	0.01981	0.00324	221	0	0	0	0	1	0	0	-87.8116	0.0584	88.0309	1.1470;
	4072	4168	0.00284	0.01981	0.00324	221	0	0	0	0	1	0	0	-87.8116	0.0584	88.0309	1.1470;
	4074	4073	0.00046	0.01717	0	397	0	0	1	0	1	0	0	-265.3849	55.9727	265.7093	-43.8651;
	4074	4073	0.00046	0.01717	0	397	0	0	1	0	1	0	0	-265.3849	55.9727	265.7093	-43.8651;
	4075	4073	0.0015	0.06318	0	220	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4076	4073	0.0015	0.05994	0	220	0	0	1	0	1	0	0	175.8400	31.6483	-175.3887	-13.6131;
	4077	4073	0.00135	0.06817	0	220	0	0	1	0	1	0	0	97.0600	25.0705	-96.9321	-18.6132;
	4146	4073	0.006	0.06	0.115	548	0	0	0	0	1	0	0	163.1120	-30.1473	-161.4948	34.6037;
	4073	4183	0.01015	0.07248	0.13214	750	0	0	0	0	1	0	0	-280.1165	39.0264	288.0672	3.9441;
	4192	4073	0.0062	0.06449	0.21975	820	0	0	0	0	1	0	0	300.6780	-2.8114	-295.2860	36.1651;
	4155	4074	0.01013	0.05786	0.00869	221	0	0	0	0	1	0	0	-56.3148	-18.8843	56.6673	20.0057;
	4120	4078	0.00325	0.01949	0.00265	250	0	0	0	0	1	0	0	28.8749	11.9151	-28.8427	-11.9827;
	4078	4180	0.01569	0.08959	0.01346	98	0	0	0	0	1	0	0	-4.0848	-1.4202	4.0875	0.1140;
	4079	4157	0.00338	0.02308	0.00393	250	0	0	0	0	1	0	0	174.3620	-10.2088	-173.3537	16.6933;
	4079	4157	0.00338	0.02308	0.00393	250	0	0	0	0	1	0	0	174.3620	-10.2088	-173.3537	16.6933;
	4081	4080	0.00112	0.06024	0	171	0	0	1	0	1	0	0	-104.5025	-19.8166	104.6247	26.3870;
	4081	4080	0.00112	0.06024	0	171	0	0	1	0	1	0	0	-104.5025	-19.8166	104.6247	26.3870;
	4082	4080	0.00121	0.05053	0	342	0	0	1	0	1	0	0	242.7200	22.0882	-242.0555	5.6626;
	4083	4080	0.00111	0.04655	0	342	0	0	1	0	1	0	0	242.7200	22.2188	-242.1103	3.3487;
	4084	4080	0.00039	0.02538	0	338	0	0	1	0	1	0	0	242.7200	31.2054	-242.5041	-17.1528;
	4085	4080	0.00054	0.02176	0	500	0	0	1	0	1	0	0	168.0500	31.3207	-167.9041	-25.4418;
	4140	4080	0.00421	0.04377	0.14917	750	0	0	0	0	1	0	0	-183.1198	8.1750	184.4620	-10.0877;
	4080	4151	0.00484	0.05033	0.17151	750	0	0	0	0	1	0	0	206.3468	-6.3169	-204.4158	8.1976;
	4080	4181	0.00409	0.03994	0.07686	647	0	0	0	0	1	0	0	-226.0747	11.0204	228.0418	-0.0699;
	4183	4080	0.002	0.02	0.07	820	0	0	0	0	1	0	0	-515.5107	57.1549	520.5905	-13.8064;
	4086	4106	0.02192	0.09592	0.01461	149	0	0	0	0	1	0	0	-48.8221	42.4559	49.6977	-40.1371;
	4110	4086	0.01641	0.07179	0.01093	149	0	0	0	0	1	0	0	-48.1637	-16.1558	48.5740	16.8090;
	4156	4087	0.00563	0.02463	0.00375	221	0	0	0	0	1	0	0	-36.6318	-86.6639	37.1318	88.4699;
	4090	4089	0.01451	0.58764	0	28	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4091	4089	0.00427	0.20036	0	37	0	0	1	0	1	0	0	23.4300	0.2943	-23.4070	0.7842;
	4092	4089	0.0034	0.12539	0	48	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4093	4089	0.01405	0.24296	0	40	0	0	1	0	1	0	0	27.9200	-0.4733	-27.8126	2.3305;
	4094	4089	0.00238	0.09215	0	40	0	0	1	0	1	0	0	27.9200	0.1838	-27.9018	0.5204;
	4095	4089	0.0077	0.18665	0	40	0	0	1	0	1	0	0	27.9200	-0.1646	-27.8612	1.5910;
	4096	4089	0.01248	0.29442	0	40	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4097	4089	0.00925	0.21151	0	40	0	0	1	0	1	0	0	27.9200	-0.1706	-27.8493	1.7869;
	4098	4089	0.01041	0.22475	0	40	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4089	4194	0.01637	0.06793	0.01153	149	0	0	0	0	1	0	0	-76.6481	4.2721	77.5957	-1.5275;
	4169	4099	0.00915	0.0625	0.01063	221	0	0	0	0	1	0	0	-56.7547	1.0008	57.0543	-0.0066;
	4169	4099	0.00915	0.0625	0.01063	221	0	0	0	0	1	0	0	-56.7547	1.0008	57.0543	-0.0066;
	4100	4120	0.00186	0.00773	0.00131	250	0	0	0	0	1	0	0	75.5138	25.4594	-75.3949	-25.0951;
	4150	4100	0.00216	0.01393	0.00266	221	0	0	0	0	1	0	0	-123.1310	-6.6903	123.4639	8.5736;
	4150	4100	0.00216	0.01393	0.00266	221	0	0	0	0	1	0	0	-123.1310	-6.6903	123.4639	8.5736;
	4168	4100	0.00185	0.01287	0.0021	221	0	0	0	0	1	0	0	124.6416	20.8205	-124.3472	-18.9822;
	4168	4100	0.00185	0.01287	0.0021	221	0	0	0	0	1	0	0	124.6416	20.8205	-124.3472	-18.9822;
	4168	4100	0.00185	0.01287	0.0021	221	0	0	0	0	1	0	0	124.6416	20.8205	-124.3472	-18.9822;
	4175	4101	0.01931	0.08013	0.0136	149	0	0	0	0	1	0	0	62.6850	18.1137	-61.8752	-16.1077;
	4197	4101	0.02022	0.09011	0.01321	149	0	0	0	0	1	0	0	79.3689	3.5994	-78.0970	0.7649;
	4126	4102	0.00411	0.02652	0.00506	300	0	0	0	0	1	0	0	155.4666	-23.9964	-154.4620	29.9659;
	4126	4102	0.00411	0.02652	0.00506	300	0	0	0	0	1	0	0	155.4666	-23.9964	-154.4620	29.9659;
	4102	4171	0.00634	0.04334	0.00737	250	0	0	0	0	1	0	0	142.3770	-33.3909	-141.0408	41.7731;
	4102	4171	0.00634	0.04334	0.00737	250	0	0	0	0	1	0	0	142.3770	-33.3909	-141.0408	41.7731;
	4105	4104	0.00385	0.08871	0	128	0	0	1	0	1	0	0	67.5000	9.1833	-67.3249	-5.1477;
	4105	4104	0.00385	0.08871	0	128	0	0	1	0	1	0	0	67.5000	9.1833	-67.3249	-5.1477;
	4145	4104	0.01294	0.03109	0.00422	98	0	0	0	0	1	0	0	-7.5713	-9.2690	7.5894	8.8912;
	4170	4108	0.00818	0.0358	0.00545	149	0	0	0	0	1	0	0	-85.4211	-5.7368	86.0276	7.8472;
	4109	4156	0.00373	0.02127	0.0032	98	0	0	0	0	1	0	0	-38.3599	-37.2265	38.4688	37.5328;
	4110	4171	0.02886	0.11974	0.02032	149	0	0	0	0	1	0	0	-9.1863	-0.0942	9.2103	-1.8921;
	4186	4111	0.00861	0.0384	0.00563	221	0	0	0	0	1	0	0	-81.0639	42.8837	81.7743	-40.2860;
	4124	4112	0.01932	0.13196	0.02245	221	0	0	0	0	1	0	0	-103.0363	9.3729	105.1210	2.5994;
	4124	4112	0.01932	0.13196	0.02245	221	0	0	0	0	1	0	0	-103.0363	9.3729	105.1210	2.5994;
	4112	4141	0.0066	0.04599	0.00752	221	0	0	0	0	1	0	0	-107.9160	-3.3894	108.6662	7.8383;
	4112	4141	0.0066	0.04599	0.00752	221	0	0	0	0	1	0	0	-107.9160	-3.3894	108.6662	7.8383;
	4114	4113	0.00072	0.01874	0	387	0	0	1	0	1	0	0	-212.5136	-49.8202	212.8569	58.7547;
	4115	4113	0.00101	0.05405	0	180	0	0	1	0	1	0	0	131.4300	57.1386	-131.2382	-46.8749;
	4116	4113	0.00162	0.05686	0	180	0	0	1	0	1	0	0	123.7600	53.0119	-123.4885	-43.4826;
	4146	4113	0.0025	0.02448	0.04711	548	0	0	0	0	1	0	0	-10.2124	-29.1482	10.2328	24.5615;
	4190	4114	0.00237	0.01616	0.00275	221	0	0	0	0	1	0	0	-86.8050	-28.9075	87.0061	30.0057;
	4190	4114	0.00237	0.01616	0.00275	221	0	0	0	0	1	0	0	-86.8050	-28.9075	87.0061	30.0057;
	4117	4172	0.01489	0.06176	0.01048	149	0	0	0	0	1	0	0	80.3958	-7.0112	-79.4440	9.8994;
	4139	4118	0.0147	0.08395	0.01262	98	0	0	0	0	1	0	0	32.0868	-3.8766	-31.9302	3.5406;
	4148	4118	0.0246	0.14051	0.02111	98	0	0	0	0	1	0	0	-17.9573	5.9357	18.0502	-7.4706;
	4164	4119	0.02453	0.1676	0.02851	221	0	0	0	0	1	0	0	-66.4861	11.1822	67.6005	-6.4476;
	4122	4157	0.00313	0.02183	0.00357	221	0	0	0	0	1	0	0	-120.5377	34.5137	121.0187	-31.5233;
	4122	4157	0.00313	0.02183	0.00357	221	0	0	0	0	1	0	0	-120.5377	34.5137	121.0187	-31.5233;
	4123	4180	0.01637	0.09826	0.01333	98	0	0	0	0	1	0	0	-34.3025	7.8740	34.5096	-7.9448;
	4128	4124	0.02044	0.13201	0.02518	221	0	0	0	0	1	0	0	-89.1217	21.4520	90.8463	-12.8279;
	4128	4124	0.02044	0.13201	0.02518	221	0	0	0	0	1	0	0	-89.1217	21.4520	90.8463	-12.8279;
	6264	4125	0.03218	0.07865	0.0103	98	0	0	0	0	1	0	0	49.1543	-5.9007	-48.3784	6.7635;
	4193	4126	0.00522	0.0364	0.00595	250	0	0	0	0	1	0	0	147.2064	3.1108	-146.1044	3.9676;
	4193	4126	0.00522	0.0364	0.00595	250	0	0	0	0	1	0	0	147.2064	3.1108	-146.1044	3.9676;
	4193	4126	0.00522	0.0364	0.00595	250	0	0	0	0	1	0	0	147.2064	3.1108	-146.1044	3.9676;
	4144	4127	0.02101	0.12616	0.01712	98	0	0	0	0	1	0	0	25.7228	-16.8958	-25.5260	16.3712;
	4129	4130	0.03748	0.09002	0.01222	98	0	0	0	0	1	0	0	26.4367	-7.2296	-26.1710	6.5924;
	4129	4176	0.02359	0.14166	0.01922	98	0	0	0	0	1	0	0	-44.9467	1.9796	45.4038	-1.2636;
	4130	4179	0.01386	0.07916	0.0119	98	0	0	0	0	1	0	0	16.6910	12.4524	-16.6311	-13.3329;
	4132	4131	0.00028	0.01679	0	246.6	0	0	1	0	1	0	0	-101.6086	-9.7382	101.6371	11.4495;
	4132	4131	0.00028	0.01679	0	246.6	0	0	1	0	1	0	0	-101.6086	-9.7382	101.6371	11.4495;
	4133	4131	0.00199	0.07159	0	101	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4134	4131	0.00198	0.14741	0	103	0	0	1	0	1	0	0	10.2100	-8.9466	-10.2064	9.2183;
	4135	4131	0.00314	0.14014	0	103	0	0	1	0	1	0	0	10.2100	-9.5018	-10.2039	9.7744;
	4136	4131	0.00315	0.18409	0	105	0	0	1	0	1	0	0	10.2100	-7.1941	-10.2051	7.4812;
	4137	4131	0.00218	0.08044	0	140	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4138	4131	0.00058	0.03762	0	135	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4131	6308	0.00739	0.05281	0.09628	443	0	0	0	0	1	0	0	30.3832	-10.4240	-30.3146	1.0250;
	4132	4143	0.02006	0.08324	0.01413	149	0	0	0	0	1	0	0	58.4136	7.6013	-57.7304	-6.1863;
	6357	4132	0.01827	0.07994	0.01217	149	0	0	0	0	1	0	0	-61.1328	7.0071	61.8197	-5.2382;
	4139	4144	0.00882	0.05038	0.00757	98	0	0	0	0	1	0	0	42.2564	-12.0155	-42.0828	12.2658;
	4139	4169	0.01144	0.05002	0.00762	149	0	0	0	0	1	0	0	-84.9631	12.8821	85.8294	-9.8416;
	4141	4140	0.00072	0.03223	0	428	0	0	1	0	1	0	0	-180.4649	-14.2955	180.6908	24.4045;
	4142	4140	0.00054	0.02789	0	168	0	0	1	0	1	0	0	141.0000	38.8814	-140.8932	-33.3651;
	4140	4151	0.00411	0.02936	0.05353	443	0	0	0	0	1	0	0	78.4462	-4.2226	-78.2075	0.2677;
	4140	4196	0.01639	0.11706	0.21342	523	0	0	0	0	1	0	0	64.8760	5.0082	-64.1840	-22.1150;
	4141	4165	0.01975	0.08194	0.0139	221	0	0	0	0	1	0	0	-111.0406	33.7944	113.5965	-24.6403;
	4189	4143	0.02761	0.11455	0.01944	149	0	0	0	0	1	0	0	-42.8418	-1.8153	43.3704	2.1163;
	4147	4146	0.0002	0.0123	0	459	0	0	1	0	1	0	0	-271.8671	4.3308	272.0138	4.6911;
	4146	4196	0.00241	0.02506	0.0854	750	0	0	0	0	1	0	0	-212.4567	27.3022	213.5586	-24.4499;
	4146	4196	0.00241	0.02506	0.0854	750	0	0	0	0	1	0	0	-212.4567	27.3022	213.5586	-24.4499;
	4148	4179	0.03149	0.1891	0.02566	98	0	0	0	0	1	0	0	3.3173	-10.0857	-3.2889	7.6929;
	4173	4149	0.02612	0.11641	0.01707	170	0	0	0	0	1	0	0	65.8278	-9.0637	-64.7034	12.3377;
	4149	4182	0.00774	0.05286	0.00899	221	0	0	0	0	1	0	0	-55.4953	-12.2185	55.7412	12.9771;
	4152	4151	0.00143	0.08362	0	78	0	0	1	0	1	0	0	30.7671	-7.2792	-30.7534	8.0807;
	4152	4151	0.00143	0.08362	0	78	0	0	1	0	1	0	0	30.7671	-7.2792	-30.7534	8.0807;
	4153	4151	0.0006	0.01612	0	381	0	0	1	0	1	0	0	212.4000	79.0409	-212.1151	-71.3861;
	4151	4158	0.00609	0.06334	0.21583	750	0	0	0	0	1	0	0	-217.8911	39.4822	220.7816	-31.9836;
	4164	4155	0.00412	0.02661	0.00508	221	0	0	0	0	1	0	0	64.4561	-11.7522	-64.2809	12.3713;
	4159	4158	0.0006	0.02511	0	620	0	0	1	0	1	0	0	-297.7432	-40.1836	298.2812	62.6982;
	4159	4158	0.0006	0.02511	0	620	0	0	1	0	1	0	0	-297.7432	-40.1836	298.2812	62.6982;
	4160	4158	0.00047	0.02419	0	298	0	0	1	0	1	0	0	197.2200	52.1229	-197.0356	-42.6347;
	4161	4158	0.00081	0.05928	0	296	0	0	1	0	1	0	0	87.7900	21.9856	-87.7275	-17.4091;
	4162	4158	0.00201	0.05867	0	293	0	0	1	0	1	0	0	112.4600	20.8829	-112.2121	-13.6475;
	4163	4158	0.0037	0.15066	0	74	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	4159	4168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	139.8266	17.5293	-139.7142	-16.8164;
	4159	4168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	139.8266	17.5293	-139.7142	-16.8164;
	4159	4168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	139.8266	17.5293	-139.7142	-16.8164;
	4159	4168	0.00057	0.00394	0.00064	250	0	0	0	0	1	0	0	139.8266	17.5293	-139.7142	-16.8164;
	4166	4165	0.00217	0.09206	0	132	0	0	1	0	1	0	0	75.3750	-21.4005	-75.2418	27.0524;
	4166	4165	0.00217	0.09206	0	132	0	0	1	0	1	0	0	75.3750	-21.4005	-75.2418	27.0524;
	4186	4167	0.01453	0.06359	0.00968	149	0	0	0	0	1	0	0	-33.9044	16.2031	34.1074	-16.2992;
	4180	4170	0.00815	0.03567	0.00543	149	0	0	0	0	1	0	0	-49.3571	4.7808	49.5611	-4.4232;
	6221	4172	0.01492	0.06529	0.00994	149	0	0	0	0	1	0	0	32.7222	21.5753	-32.4991	-21.6161;
	4172	6346	0.01189	0.05202	0.00792	149	0	0	0	0	1	0	0	69.6331	-0.2733	-69.0591	1.9953;
	7030	4173	0.02382	0.10423	0.01587	149	0	0	0	0	1	0	0	79.3007	-1.0637	-77.8778	5.6437;
	6015	4174	0.00722	0.02995	0.00508	221	0	0	0	0	1	0	0	62.9778	-51.8631	-62.5003	53.3285;
	6276	4174	0.01173	0.04865	0.00826	149	0	0	0	0	1	0	0	-43.0305	-27.9153	43.3403	28.3691;
	4176	4175	0.02194	0.09598	0.01462	149	0	0	0	0	1	0	0	66.7815	8.2776	-65.8450	-5.7049;
	4177	4176	0.0053	0.11274	0	115	0	0	1	0	1	0	0	56.2500	6.8540	-56.0927	-3.5070;
	4177	4176	0.0053	0.11274	0	115	0	0	1	0	1	0	0	56.2500	6.8540	-56.0927	-3.5070;
	4178	6253	0.02656	0.11618	0.01769	149	0	0	0	0	1	0	0	-67.6959	24.0888	69.0124	-20.1755;
	4182	4181	0.00321	0.09306	0	169	0	0	1	0	1	0	0	-78.4212	-19.4071	78.6236	25.2754;
	7274	4181	0.01011	0.07225	0.13172	443	0	0	0	0	1	0	0	130.4329	-47.6830	-128.6159	46.6992;
	4184	4183	0.00113	0.06134	0	400	0	0	1	0	1	0	0	-231.0896	4.0718	231.6693	27.3938;
	4191	4184	0.01223	0.08358	0.01422	221	0	0	0	0	1	0	0	38.1756	-14.1759	-37.9805	14.0383;
	4191	4184	0.01223	0.08358	0.01422	221	0	0	0	0	1	0	0	38.1756	-14.1759	-37.9805	14.0383;
	4184	4194	0.00649	0.04522	0.00739	250	0	0	0	0	1	0	0	153.5254	-16.0742	-152.0411	25.6469;
	4184	4194	0.00649	0.04522	0.00739	250	0	0	0	0	1	0	0	153.5254	-16.0742	-152.0411	25.6469;
	4187	4189	0.02899	0.12682	0.01931	149	0	0	0	0	1	0	0	-26.5472	8.1445	26.7836	-8.9685;
	4193	4192	0.00036	0.02396	0	438	0	0	1	0	1	0	0	-206.6131	-19.9441	206.7642	29.9968;
	4193	4192	0.00036	0.02396	0	438	0	0	1	0	1	0	0	-206.6131	-19.9441	206.7642	29.9968;
	4193	4192	0.00036	0.02396	0	438	0	0	1	0	1	0	0	-206.6131	-19.9441	206.7642	29.9968;
	4196	4195	8e-05	0.00576	0	1233	0	0	1	0	1	0	0	-474.9050	68.3557	475.0880	-55.1795;
	4195	6239	0.00265	0.0321	2.13231	2020	0	0	0	0	1	0	0	-406.0880	-144.3751	410.4958	-22.1818;
	4197	4196	0.00072	0.03236	0	200	0	0	1	0	1	0	0	-111.8820	1.3748	111.9717	2.6591;
	5003	5181	0.00233	0.01026	0.00478	187	0	0	0	0	1	0	0	-41.6569	-9.3105	41.6999	9.0274;
	5213	5003	0.00127	0.0072	0.00387	251	0	0	0	0	1	0	0	76.9403	-8.1427	-76.8633	8.1976;
	5003	5436	0.00455	0.01936	0.00968	187	0	0	0	0	1	0	0	4.8802	-31.0871	-4.8359	30.3158;
	5004	5426	0.00757	0.04276	0.023	251	0	0	0	0	1	0	0	63.8343	-19.1585	-63.4917	18.8501;
	5476	5004	0.004	0.0226	0.01216	251	0	0	0	0	1	0	0	75.7701	-15.6413	-75.5243	15.8485;
	5133	5005	0.00846	0.03598	0.018	187	0	0	0	0	1	0	0	-21.3157	2.8770	21.3546	-4.5493;
	5005	5435	0.00739	0.03256	0.01515	187	0	0	0	0	1	0	0	-30.3046	2.0193	30.3716	-3.2735;
	5006	5072	0.00074	0.00543	0.00308	310	0	0	0	0	1	0	0	-168.4381	25.1460	168.6532	-23.8750;
	5006	5072	0.00074	0.00543	0.00308	310	0	0	0	0	1	0	0	-168.4381	25.1460	168.6532	-23.8750;
	5006	5072	0.00074	0.00543	0.00308	310	0	0	0	0	1	0	0	-168.4381	25.1460	168.6532	-23.8750;
	5289	5006	0.00065	0.00498	0.00262	310	0	0	0	0	1	0	0	-158.9872	51.8317	159.1688	-50.7019;
	5289	5006	0.00065	0.00498	0.00262	310	0	0	0	0	1	0	0	-158.9872	51.8317	159.1688	-50.7019;
	5006	5294	0.00495	0.02107	0.01054	187	0	0	0	0	1	0	0	86.7867	-2.4241	-86.4130	2.9669;
	5007	5012	0.0011	0.00645	0.00322	251	0	0	0	0	1	0	0	130.5578	14.4521	-130.3676	-13.6577;
	5165	5007	0.00088	0.00648	0.00367	409	0	0	0	0	1	0	0	202.9803	37.2471	-202.6078	-34.8721;
	5134	5008	0.01009	0.05706	0.03069	251	0	0	0	0	1	0	0	-123.9472	12.6146	125.4986	-6.9691;
	5347	5008	0.01147	0.05055	0.02353	187	0	0	0	0	1	0	0	-32.1223	1.8989	32.2393	-3.7930;
	5396	5008	0.00397	0.02909	0.01648	400	0	0	0	0	1	0	0	166.3989	-2.5371	-165.3379	8.6122;
	5294	5009	0.00175	0.00769	0.00358	187	0	0	0	0	1	0	0	24.1087	-77.0907	-23.9939	77.2384;
	5311	5009	0.0016	0.00704	0.00328	187	0	0	0	0	1	0	0	14.2533	-31.2404	-14.2346	30.9950;
	5482	5009	0.00139	0.0061	0.00284	409	0	0	0	0	1	0	0	24.6796	126.7075	-24.4515	-125.9934;
	5010	5096	0.00127	0.00969	0.00509	310	0	0	0	0	1	0	0	-169.4959	16.3003	169.8637	-14.0044;
	5010	5096	0.00127	0.00969	0.00509	310	0	0	0	0	1	0	0	-169.4959	16.3003	169.8637	-14.0044;
	5386	5010	0.00106	0.00803	0.00422	310	0	0	0	0	1	0	0	-102.4366	35.7837	102.5609	-35.2653;
	5386	5010	0.00106	0.00803	0.00422	310	0	0	0	0	1	0	0	-102.4366	35.7837	102.5609	-35.2653;
	5011	5054	0.00746	0.04371	0.02183	251	0	0	0	0	1	0	0	79.7304	5.7898	-79.2490	-5.1174;
	8084	5011	0.00545	0.03193	0.01595	251	0	0	0	0	1	0	0	87.7924	8.8376	-87.3704	-7.9598;
	5012	5017	0.00663	0.0292	0.01359	187	0	0	0	0	1	0	0	49.0476	-9.3823	-48.8820	8.7622;
	5013	5101	0.00798	0.03394	0.01697	187	0	0	0	0	1	0	0	63.4047	1.8195	-63.0982	-2.2857;
	5156	5013	0.00645	0.02841	0.01322	187	0	0	0	0	1	0	0	77.6365	-30.0160	-77.2099	30.5134;
	5013	5226	0.00745	0.03283	0.01528	187	0	0	0	0	1	0	0	-5.5348	0.2100	5.5370	-1.8025;
	5014	5455	0.00556	0.03257	0.01626	251	0	0	0	0	1	0	0	-60.1713	18.2390	60.3941	-18.5456;
	5016	5015	0.00015	0.01417	0	1206	0	0	1	0	1	0	0	-571.5268	17.6190	572.0114	28.1656;
	5016	5015	0.00015	0.01417	0	1206	0	0	1	0	1	0	0	-571.5268	17.6190	572.0114	28.1656;
	5063	5015	0.00028	0.00336	0.22327	2020	0	0	0	0	1	0	0	-306.8362	241.8489	307.2665	-259.5182;
	5015	5164	0.00044	0.00534	0.35461	2020	0	0	0	0	1	0	0	250.1283	-62.5928	-249.8485	29.9432;
	5361	5015	0.00044	0.0053	0.3546	4352	0	0	0	0	1	0	0	1816.2979	-156.2244	-1801.8013	294.9881;
	5015	5479	0.00057	0.00686	0.45585	2020	0	0	0	0	1	0	0	100.3836	-29.2082	-100.3269	-16.3760;
	5265	5016	0.00128	0.00972	0.00511	409	0	0	0	0	1	0	0	-214.9225	36.2683	215.5230	-32.2256;
	5265	5016	0.00128	0.00972	0.00511	409	0	0	0	0	1	0	0	-214.9225	36.2683	215.5230	-32.2256;
	5265	5016	0.00128	0.00972	0.00511	409	0	0	0	0	1	0	0	-214.9225	36.2683	215.5230	-32.2256;
	5420	5016	0.00135	0.01028	0.0054	310	0	0	0	0	1	0	0	-157.3303	-3.0714	157.6623	5.0545;
	5420	5016	0.00135	0.01028	0.0054	310	0	0	0	0	1	0	0	-157.3303	-3.0714	157.6623	5.0545;
	5218	5017	0.0048	0.02041	0.01021	187	0	0	0	0	1	0	0	38.3028	4.2895	-38.2312	-5.0008;
	5017	5315	0.00523	0.02225	0.01113	187	0	0	0	0	1	0	0	73.2632	-7.6914	-72.9777	7.8041;
	5019	5018	0.00058	0.02598	0	590	0	0	1	0	1	0	0	-118.5863	-5.5602	118.6674	9.1929;
	5020	5018	0.00032	0.03326	0	557	0	0	1	0	1	0	0	90.0000	-19.2219	-89.9729	22.0388;
	5055	5018	0.00034	0.00414	0.27523	2020	0	0	0	0	1	0	0	-639.9879	1.5194	641.3683	-12.5432;
	5018	5236	0.00037	0.00753	0.52503	3146	0	0	0	0	1	0	0	-687.8233	15.4893	689.5576	-33.4259;
	5018	5236	0.00037	0.00753	0.52503	3146	0	0	0	0	1	0	0	-687.8233	15.4893	689.5576	-33.4259;
	5018	5413	0.00034	0.00695	0.48479	2768	0	0	0	0	1	0	0	705.5838	-49.6671	-703.9110	34.7194;
	5019	5176	0.00561	0.03288	0.01642	251	0	0	0	0	1	0	0	118.5863	5.5602	-117.8014	-2.6014;
	5022	5021	0.0001	0.01005	0	1375	0	0	1	0	1	0	0	-646.0612	1.0751	646.4769	40.6959;
	5022	5021	0.0001	0.01005	0	1375	0	0	1	0	1	0	0	-646.0612	1.0751	646.4769	40.6959;
	5023	5021	0.00028	0.02693	0	245	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5021	5401	0.00029	0.006	0.41836	3146	0	0	0	0	1	0	0	-1083.7134	-61.9176	1087.0919	89.2622;
	5021	5413	0.00056	0.01139	0.79467	3146	0	0	0	0	1	0	0	-1216.4927	83.6000	1224.7866	4.6828;
	5479	5021	0.00021	0.00435	0.30317	2768	0	0	0	0	1	0	0	-1005.1258	116.4370	1007.2523	-103.0742;
	5249	5022	0.00173	0.01314	0.0069	409	0	0	0	0	1	0	0	-219.4663	-12.6469	220.3085	18.3544;
	5249	5022	0.00173	0.01314	0.0069	409	0	0	0	0	1	0	0	-219.4663	-12.6469	220.3085	18.3544;
	5306	5022	0.00263	0.02	0.0105	310	0	0	0	0	1	0	0	-113.4702	30.1325	113.8299	-28.4541;
	5306	5022	0.00263	0.02	0.0105	310	0	0	0	0	1	0	0	-113.4702	30.1325	113.8299	-28.4541;
	5022	5441	0.00341	0.02594	0.01362	409	0	0	0	0	1	0	0	241.8028	-10.8404	-239.8140	24.6068;
	5022	5441	0.00341	0.02594	0.01362	409	0	0	0	0	1	0	0	241.8028	-10.8404	-239.8140	24.6068;
	5140	5024	0.00381	0.01679	0.00781	187	0	0	0	0	1	0	0	-47.5677	-1.8854	47.6543	1.4863;
	5024	5182	0.003	0.01323	0.00616	187	0	0	0	0	1	0	0	14.3880	-9.7419	-14.3791	9.1636;
	5452	5024	0.00923	0.05217	0.02806	251	0	0	0	0	1	0	0	114.1405	9.9828	-112.9623	-6.1744;
	5453	5025	0.00495	0.03768	0.01978	310	0	0	0	0	1	0	0	-138.0575	22.6044	139.0294	-17.1807;
	5453	5025	0.00495	0.03768	0.01978	310	0	0	0	0	1	0	0	-138.0575	22.6044	139.0294	-17.1807;
	5025	5473	0.00322	0.02357	0.01336	310	0	0	0	0	1	0	0	-176.2594	6.6307	177.2637	-0.6186;
	5025	5473	0.00322	0.02357	0.01336	310	0	0	0	0	1	0	0	-176.2594	6.6307	177.2637	-0.6186;
	5026	5104	0.0014	0.01063	0.00558	310	0	0	0	0	1	0	0	-75.3983	17.7086	75.4835	-17.6127;
	5026	5104	0.0014	0.01063	0.00558	310	0	0	0	0	1	0	0	-75.3983	17.7086	75.4835	-17.6127;
	5026	5375	0.00136	0.00798	0.00399	251	0	0	0	0	1	0	0	79.6867	-55.5672	-79.5570	55.9325;
	5027	5098	0.00294	0.01659	0.00893	409	0	0	0	0	1	0	0	11.6862	-113.7104	-11.3032	114.9660;
	5027	5469	0.00157	0.01196	0.00628	310	0	0	0	0	1	0	0	45.4633	12.4350	-45.4281	-12.7908;
	5027	5469	0.00157	0.01196	0.00628	310	0	0	0	0	1	0	0	45.4633	12.4350	-45.4281	-12.7908;
	5027	5481	0.00206	0.01564	0.00821	409	0	0	0	0	1	0	0	-176.7428	67.8405	177.4857	-63.0120;
	5097	5028	0.00096	0.00703	0.00399	310	0	0	0	0	1	0	0	158.1531	-22.9709	-157.9094	24.3546;
	5097	5028	0.00096	0.00703	0.00399	310	0	0	0	0	1	0	0	158.1531	-22.9709	-157.9094	24.3546;
	5028	5233	0.00165	0.00966	0.00482	310	0	0	0	0	1	0	0	151.7285	-38.3733	-151.3270	40.2385;
	5028	5478	0.00394	0.01736	0.00808	409	0	0	0	0	1	0	0	154.7403	-12.9858	-153.7961	16.3359;
	5029	5142	0.00477	0.02699	0.01452	251	0	0	0	0	1	0	0	82.9462	-7.0287	-82.6133	7.4750;
	5461	5029	0.00376	0.02202	0.01099	251	0	0	0	0	1	0	0	96.0641	-2.4640	-95.7162	3.4087;
	5312	5030	0.00423	0.02478	0.01237	251	0	0	0	0	1	0	0	-27.1554	-12.3308	27.1932	11.3345;
	5030	5430	0.00326	0.0248	0.01302	310	0	0	0	0	1	0	0	-106.8032	-33.8845	107.2159	35.7219;
	5031	5296	0.00345	0.0202	0.01009	251	0	0	0	0	1	0	0	-82.8265	6.0131	83.0610	-5.6661;
	5408	5031	0.00513	0.02263	0.01054	187	0	0	0	0	1	0	0	-40.3683	17.3739	40.4665	-18.0131;
	5032	5090	0.00304	0.01718	0.00924	251	0	0	0	0	1	0	0	117.0018	-52.6542	-116.4991	54.5725;
	5214	5032	0.0022	0.00969	0.00451	187	0	0	0	0	1	0	0	-55.1474	4.1607	55.2153	-4.3088;
	5032	5228	0.0023	0.01751	0.00919	310	0	0	0	0	1	0	0	-152.9066	1.9977	153.4485	1.2120;
	5032	5228	0.0023	0.01751	0.00919	310	0	0	0	0	1	0	0	-152.9066	1.9977	153.4485	1.2120;
	5329	5032	0.00188	0.00829	0.00386	187	0	0	0	0	1	0	0	-86.2647	-39.2326	86.4362	39.6075;
	5034	5033	9e-05	0.00546	0	1209	0	0	1	0	1	0	0	-720.0361	-81.0681	720.5015	109.3039;
	5035	5033	0.00084	0.07958	0	243	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5036	5033	0.00077	0.05006	0	255	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5037	5033	0.00015	0.01216	0	985	0	0	1	0	1	0	0	93.7400	54.8968	-93.7230	-53.5176;
	5038	5033	0.00013	0.01255	0	989	0	0	1	0	1	0	0	93.7400	53.3738	-93.7255	-51.9702;
	5039	5033	8e-05	0.00552	0	994	0	0	1	0	1	0	0	93.7400	121.2246	-93.7219	-119.9786;
	5040	5033	0.00031	0.01643	0	993	0	0	1	0	1	0	0	93.7400	40.0270	-93.7090	-38.3863;
	5041	5033	0.00021	0.01142	0	1001	0	0	1	0	1	0	0	93.7400	57.8936	-93.7155	-56.5611;
	5042	5033	0.00013	0.01345	0	988	0	0	1	0	1	0	0	93.7400	49.8763	-93.7259	-48.4187;
	5033	5047	0.0004	0.00814	0.5676	2768	0	0	0	0	1	0	0	-882.9356	96.5069	886.0336	-91.5173;
	5033	5350	0.00018	0.00367	0.25593	2768	0	0	0	0	1	0	0	166.1809	102.5810	-166.1090	-127.2822;
	5033	5384	6e-05	0.00115	0.08036	3146	0	0	0	0	1	0	0	558.5740	60.4408	-558.3893	-65.1441;
	5034	5313	0.00114	0.00836	0.00474	409	0	0	0	0	1	0	0	182.0657	18.5974	-181.6895	-16.3182;
	5034	5313	0.00114	0.00836	0.00474	409	0	0	0	0	1	0	0	182.0657	18.5974	-181.6895	-16.3182;
	5034	5313	0.00114	0.00836	0.00474	409	0	0	0	0	1	0	0	182.0657	18.5974	-181.6895	-16.3182;
	5371	5034	0.0033	0.01934	0.00966	251	0	0	0	0	1	0	0	-118.0292	-7.8772	118.4889	9.5957;
	5043	5152	0.00598	0.03504	0.0175	251	0	0	0	0	1	0	0	5.5940	-17.0667	-5.5761	15.4491;
	5043	5284	0.00758	0.04445	0.0222	251	0	0	0	0	1	0	0	-73.6940	-2.2233	74.1145	2.5010;
	5044	5153	0.0031	0.0236	0.01239	409	0	0	0	0	1	0	0	-187.2982	27.2643	188.4102	-20.0378;
	5044	5153	0.0031	0.0236	0.01239	409	0	0	0	0	1	0	0	-187.2982	27.2643	188.4102	-20.0378;
	5185	5044	0.0032	0.02431	0.01276	310	0	0	0	0	1	0	0	-177.5006	36.4243	178.5482	-29.7443;
	5185	5044	0.0032	0.02431	0.01276	310	0	0	0	0	1	0	0	-177.5006	36.4243	178.5482	-29.7443;
	5046	5045	0.00031	0.02114	0	550	0	0	1	0	1	0	0	-172.9470	-11.9894	173.0372	18.1440;
	5045	5120	0.00127	0.01539	1.02213	2020	0	0	0	0	1	0	0	-266.5636	-114.5406	267.4775	17.9386;
	5260	5045	0.0005	0.00603	0.40075	2295	0	0	0	0	1	0	0	-1427.3402	21.0370	1437.3041	57.7907;
	5413	5045	0.00055	0.00672	0.4467	2020	0	0	0	0	1	0	0	-670.2386	-142.4053	672.7525	127.2439;
	5286	5046	0.0115	0.05069	0.0236	187	0	0	0	0	1	0	0	-94.8055	11.9838	95.8370	-9.8606;
	5048	5047	0.00013	0.01253	0	1354	0	0	1	0	1	0	0	-606.9058	-52.3257	607.3891	98.9068;
	5047	5179	0.00054	0.01097	0.76512	2768	0	0	0	0	1	0	0	-355.3885	-67.3790	356.0623	2.6823;
	5047	5260	0.00078	0.00944	0.62704	2295	0	0	0	0	1	0	0	-1125.3359	96.9556	1135.1596	-42.0802;
	5047	5444	0.00019	0.00235	0.15601	2020	0	0	0	0	1	0	0	-12.6983	-36.9662	12.7002	21.0858;
	5480	5048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.2921	1.2014	105.5914	0.0089;
	5480	5048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.2921	1.2014	105.5914	0.0089;
	5480	5048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.2921	1.2014	105.5914	0.0089;
	5480	5048	0.00268	0.02037	0.0107	310	0	0	0	0	1	0	0	-105.2921	1.2014	105.5914	0.0089;
	5050	5049	0.0003	0.025	0	500	0	0	1	0	1	0	0	-315.0521	3.2373	315.3462	21.2766;
	5051	5049	0.00024	0.01633	0	409	0	0	1	0	1	0	0	84.4600	65.8955	-84.4335	-64.0943;
	5052	5049	0.00067	0.0499	0	308	0	0	1	0	1	0	0	-112.9248	-0.6515	113.0091	6.9304;
	5049	5304	0.00059	0.00713	0.47354	2295	0	0	0	0	1	0	0	857.3168	-135.0721	-852.9889	138.9065;
	5049	5350	0.0007	0.0085	0.5646	2295	0	0	0	0	1	0	0	898.0239	-63.6747	-892.4744	73.5666;
	5049	8074	0.00142	0.02903	2.02497	2768	0	0	0	0	1	0	0	-539.6763	-104.9780	543.7359	-22.4304;
	8126	5049	0.006	0.01	0.83	3146	0	0	0	0	1	0	0	1004.6830	-344.0536	-942.7700	360.7521;
	5454	5050	0.00279	0.02125	0.01116	310	0	0	0	0	1	0	0	-124.7910	12.9534	125.2260	-10.7687;
	5454	5050	0.00279	0.02125	0.01116	310	0	0	0	0	1	0	0	-124.7910	12.9534	125.2260	-10.7687;
	5052	8038	0.013	0.054	0.027	186	0	0	0	0	1	0	0	44.8256	10.4893	-44.5499	-12.0480;
	5052	8124	0.013	0.054	0.027	186	0	0	0	0	1	0	0	68.0992	-9.8378	-67.4951	9.6202;
	5173	5053	0.00088	0.00647	0.00367	310	0	0	0	0	1	0	0	-53.1367	6.4193	53.1622	-6.5941;
	5173	5053	0.00088	0.00647	0.00367	310	0	0	0	0	1	0	0	-53.1367	6.4193	53.1622	-6.5941;
	5053	5357	0.00118	0.00895	0.0047	310	0	0	0	0	1	0	0	-129.5522	-15.0509	129.7553	16.1253;
	5053	5357	0.00118	0.00895	0.0047	310	0	0	0	0	1	0	0	-129.5522	-15.0509	129.7553	16.1253;
	5054	5223	0.00543	0.03069	0.01651	251	0	0	0	0	1	0	0	58.0790	-0.8826	-57.8913	0.3375;
	5056	5055	0.00023	0.01209	0	913	0	0	1	0	1	0	0	-124.2988	-7.7561	124.3343	9.6189;
	5057	5055	0.00023	0.01324	0	1036	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5058	5055	0.00031	0.01928	0	1023	0	0	1	0	1	0	0	251.1600	-22.2101	-250.9629	34.4673;
	5055	5196	0.00034	0.0041	0.275	2020	0	0	0	0	1	0	0	766.6165	-45.6056	-764.6335	41.7831;
	5187	5056	0.01355	0.05765	0.02883	187	0	0	0	0	1	0	0	20.0735	-13.7892	-19.9981	11.2209;
	5197	5056	0.0075	0.04397	0.02196	251	0	0	0	0	1	0	0	-103.0785	17.5035	103.8969	-14.9147;
	5060	5059	0.00378	0.07811	0	151	0	0	1	0	1	0	0	-52.0337	7.2920	52.1383	-5.1304;
	5059	5426	0.00507	0.02868	0.01543	251	0	0	0	0	1	0	0	66.0603	10.8586	-65.8303	-11.0780;
	8148	5059	0.00396	0.03012	0.01581	310	0	0	0	0	1	0	0	118.7575	8.3995	-118.1987	-5.7282;
	5061	5060	0.00305	0.13464	0	200	0	0	1	0	1	0	0	-43.8863	18.7234	43.9530	-15.7800;
	5060	8065	0.00719	0.04106	0.00617	98	0	0	0	0	1	0	0	8.0807	8.4880	-8.0704	-9.0422;
	5062	5061	0.00697	0.17819	0	100	0	0	1	0	1	0	0	-43.7400	-12.3900	43.8863	16.1309;
	5064	5063	0.00013	0.00901	0	1277	0	0	1	0	1	0	0	-825.3931	-55.4576	826.2717	116.3495;
	5064	5063	0.00013	0.00901	0	1277	0	0	1	0	1	0	0	-825.3931	-55.4576	826.2717	116.3495;
	5065	5063	0.00025	0.01754	0	290	0	0	1	0	1	0	0	10.5700	87.8960	-10.5515	-86.6002;
	5066	5063	0.00142	0.09165	0	213	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5067	5063	0.00011	0.01076	0	1078	0	0	1	0	1	0	0	437.0500	148.8123	-436.8290	-127.1931;
	5068	5063	0.00017	0.0113	0	1073	0	0	1	0	1	0	0	437.0500	140.3099	-436.7124	-117.8675;
	5069	5063	0.00021	0.01202	0	1079	0	0	1	0	1	0	0	437.0500	131.7066	-436.6376	-108.0995;
	5063	5304	0.00078	0.0095	0.6308	2020	0	0	0	0	1	0	0	237.3585	-38.7685	-236.9316	-20.9569;
	5322	5063	0.00026	0.00314	0.20858	2295	0	0	0	0	1	0	0	-851.9971	104.3010	853.8587	-103.3293;
	5063	5401	0.0005	0.01016	0.70838	3146	0	0	0	0	1	0	0	-1116.1939	107.3103	1122.3408	-55.1955;
	5064	5125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	231.6961	6.7576	-231.1920	-3.3146;
	5064	5125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	231.6961	6.7576	-231.1920	-3.3146;
	5064	5125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	231.6961	6.7576	-231.1920	-3.3146;
	5064	5125	0.00095	0.00721	0.00379	409	0	0	0	0	1	0	0	231.6961	6.7576	-231.1920	-3.3146;
	5143	5064	0.00084	0.00642	0.00337	409	0	0	0	0	1	0	0	-215.2546	-18.0461	215.6440	20.6817;
	5143	5064	0.00084	0.00642	0.00337	409	0	0	0	0	1	0	0	-215.2546	-18.0461	215.6440	20.6817;
	5143	5064	0.00084	0.00642	0.00337	409	0	0	0	0	1	0	0	-215.2546	-18.0461	215.6440	20.6817;
	5070	5128	0.00204	0.00902	0.0042	187	0	0	0	0	1	0	0	51.8639	-15.8579	-51.8035	15.7087;
	5425	5070	0.00111	0.00651	0.00325	251	0	0	0	0	1	0	0	126.6935	6.0227	-126.5139	-5.2921;
	5138	5071	0.0037	0.02168	0.01083	251	0	0	0	0	1	0	0	-50.3208	34.9251	50.4579	-35.2232;
	5071	5359	0.00459	0.03488	0.01831	310	0	0	0	0	1	0	0	-124.5679	14.2232	125.2825	-10.6473;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.5355	-8.8421	-170.2032	10.9171;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.5355	-8.8421	-170.2032	10.9171;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.5355	-8.8421	-170.2032	10.9171;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.5355	-8.8421	-170.2032	10.9171;
	5103	5072	0.00114	0.00868	0.00456	310	0	0	0	0	1	0	0	170.5355	-8.8421	-170.2032	10.9171;
	5116	5072	0.00108	0.0079	0.00448	310	0	0	0	0	1	0	0	-136.1568	2.7560	136.3581	-1.7303;
	5116	5072	0.00108	0.0079	0.00448	310	0	0	0	0	1	0	0	-136.1568	2.7560	136.3581	-1.7303;
	5121	5073	0.00516	0.02272	0.01058	187	0	0	0	0	1	0	0	-51.1471	20.0897	51.2956	-20.5526;
	5484	5073	0.0111	0.06505	0.03248	251	0	0	0	0	1	0	0	60.5476	-18.9833	-60.1256	18.0526;
	5074	5147	0.0043	0.03272	0.01718	310	0	0	0	0	1	0	0	69.6002	12.9170	-69.3840	-12.9797;
	5074	5331	0.00369	0.02161	0.01079	251	0	0	0	0	1	0	0	-72.8394	26.5394	73.0620	-26.3131;
	5075	5267	0.02194	0.09333	0.04668	187	0	0	0	0	1	0	0	7.7863	-2.4510	-7.7730	-2.1461;
	5075	5377	0.02449	0.10791	0.05023	187	0	0	0	0	1	0	0	-11.7463	1.3310	11.7837	-6.1756;
	5077	5076	0.0015	0.06519	0	260	0	0	1	0	1	0	0	-26.6171	30.9807	26.6410	-29.9403;
	5227	5076	0.00533	0.02268	0.01134	187	0	0	0	0	1	0	0	26.7279	-30.7058	-26.6410	29.9403;
	8108	5077	0.00971	0.05831	0.00791	98	0	0	0	0	1	0	0	-7.9448	-42.8468	8.1271	43.1350;
	5160	5078	0.00399	0.01757	0.00818	187	0	0	0	0	1	0	0	81.6587	6.6246	-81.3901	-6.2547;
	5079	5138	0.00181	0.01379	0.00724	310	0	0	0	0	1	0	0	-100.1474	16.5186	100.3298	-15.8701;
	5079	5138	0.00181	0.01379	0.00724	310	0	0	0	0	1	0	0	-100.1474	16.5186	100.3298	-15.8701;
	5378	5079	0.00152	0.00891	0.00445	409	0	0	0	0	1	0	0	-161.6864	45.8538	162.1048	-43.8573;
	5142	5080	0.00553	0.03127	0.01682	251	0	0	0	0	1	0	0	59.7691	-2.7404	-59.5689	2.2154;
	5080	5328	0.00866	0.03817	0.01777	187	0	0	0	0	1	0	0	21.9589	-12.8754	-21.9037	11.3677;
	5081	5163	0.00516	0.03024	0.0151	251	0	0	0	0	1	0	0	-101.4602	-9.2798	101.9999	10.9338;
	5221	5081	0.00517	0.0228	0.01061	187	0	0	0	0	1	0	0	0.8163	6.2524	-0.8139	-7.2950;
	5081	5377	0.0068	0.039	0.005	221	0	0	0	0	1	0	0	12.4441	-8.8752	-12.4283	8.4687;
	5082	5086	0.00219	0.01283	0.00641	251	0	0	0	0	1	0	0	-47.3835	55.3761	47.5007	-55.3260;
	5082	5330	0.00214	0.01253	0.00625	409	0	0	0	0	1	0	0	-200.2855	21.5131	201.1549	-17.0483;
	5082	5440	0.00107	0.00605	0.00326	409	0	0	0	0	1	0	0	145.4490	-105.8492	-145.1028	107.4792;
	5084	5083	0.00024	0.01146	0	1295	0	0	1	0	1	0	0	-658.7442	-92.4361	659.8060	143.1345;
	5083	5295	7e-05	0.00134	0.09371	2768	0	0	0	0	1	0	0	-700.6050	-233.1472	700.9739	230.5193;
	5083	5322	0.0007	0.00853	0.56646	2020	0	0	0	0	1	0	0	2.4516	-40.8155	-2.4507	-17.5946;
	5083	5464	0.0002	0.00237	0.15714	2020	0	0	0	0	1	0	0	287.1902	126.5690	-286.9950	-140.3874;
	5357	5084	0.00149	0.01134	0.00596	310	0	0	0	0	1	0	0	-144.5341	-7.8430	144.8481	9.6387;
	5357	5084	0.00149	0.01134	0.00596	310	0	0	0	0	1	0	0	-144.5341	-7.8430	144.8481	9.6387;
	5357	5084	0.00149	0.01134	0.00596	310	0	0	0	0	1	0	0	-144.5341	-7.8430	144.8481	9.6387;
	5157	5085	0.00229	0.01293	0.00695	251	0	0	0	0	1	0	0	37.3127	-29.5855	-37.2601	29.1993;
	5085	5468	0.00181	0.00797	0.00371	187	0	0	0	0	1	0	0	-14.0399	-43.7393	14.0783	43.5417;
	5086	5177	0.00288	0.01629	0.00876	251	0	0	0	0	1	0	0	-23.1251	12.0208	23.1452	-12.7703;
	5086	5210	0.00527	0.02323	0.01081	187	0	0	0	0	1	0	0	-38.1577	-20.2317	38.2562	19.5916;
	5086	5447	0.00451	0.01917	0.00959	187	0	0	0	0	1	0	0	-78.2579	37.4569	78.6035	-36.9311;
	5257	5087	0.00596	0.02626	0.01222	187	0	0	0	0	1	0	0	-35.1678	5.4377	35.2449	-6.3021;
	5087	5345	0.00569	0.03217	0.01731	251	0	0	0	0	1	0	0	-78.7227	17.4211	79.0996	-16.9944;
	5087	5348	0.0048	0.02814	0.01405	251	0	0	0	0	1	0	0	39.3478	-12.2890	-39.2659	11.3822;
	5089	5088	0.00382	0.09418	0	150	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5088	5290	0.00328	0.01851	0.00996	251	0	0	0	0	1	0	0	69.9762	-1.0530	-69.8152	0.9707;
	5088	5393	0.00614	0.03602	0.01799	251	0	0	0	0	1	0	0	-69.9762	1.0530	70.2780	-1.0843;
	5090	5122	0.00277	0.0122	0.00568	187	0	0	0	0	1	0	0	-26.1109	39.2951	26.1729	-39.5899;
	5090	5230	0.00189	0.00834	0.00388	187	0	0	0	0	1	0	0	-59.9280	34.9392	60.0188	-34.9272;
	5090	5311	0.00167	0.0098	0.00489	251	0	0	0	0	1	0	0	93.7980	16.0824	-93.6472	-15.6871;
	5171	5091	0.00311	0.01823	0.0091	251	0	0	0	0	1	0	0	71.9776	-9.6302	-71.8115	9.7074;
	5091	5257	0.00494	0.02894	0.01445	251	0	0	0	0	1	0	0	66.4815	-11.2174	-66.2542	11.1257;
	5092	5186	0.00539	0.03162	0.01579	251	0	0	0	0	1	0	0	-15.6401	7.8976	15.6574	-9.3603;
	5453	5092	0.00849	0.03611	0.01806	187	0	0	0	0	1	0	0	72.7920	-8.2726	-72.3371	8.4088;
	5475	5092	0.00472	0.02665	0.01434	251	0	0	0	0	1	0	0	-70.1017	21.3121	70.3572	-21.2964;
	5093	5291	0.00299	0.01754	0.00876	251	0	0	0	0	1	0	0	53.8407	74.3735	-53.5917	-73.7935;
	5332	5093	0.00371	0.02175	0.01086	251	0	0	0	0	1	0	0	-108.0661	-43.9216	108.5730	45.8000;
	5093	5434	0.0015	0.01141	0.00599	310	0	0	0	0	1	0	0	-105.1968	42.7814	105.3869	-41.9452;
	5093	5434	0.0015	0.01141	0.00599	310	0	0	0	0	1	0	0	-105.1968	42.7814	105.3869	-41.9452;
	5094	5381	0.00329	0.025	0.01312	310	0	0	0	0	1	0	0	79.0641	-7.2896	-78.8607	7.4998;
	5485	5094	0.00237	0.01799	0.00945	310	0	0	0	0	1	0	0	81.8807	-6.3142	-81.7241	6.5396;
	5277	5095	0.0038	0.01676	0.0078	187	0	0	0	0	1	0	0	-8.5035	-55.4765	8.6223	55.2177;
	5341	5095	0.00257	0.01134	0.00528	187	0	0	0	0	1	0	0	41.0088	64.4649	-40.8623	-64.3577;
	5305	5096	0.00176	0.01289	0.0073	310	0	0	0	0	1	0	0	162.1450	2.0464	-161.6862	0.5794;
	5305	5096	0.00176	0.01289	0.0073	310	0	0	0	0	1	0	0	162.1450	2.0464	-161.6862	0.5794;
	5305	5096	0.00176	0.01289	0.0073	310	0	0	0	0	1	0	0	162.1450	2.0464	-161.6862	0.5794;
	5096	5412	0.00234	0.01373	0.00686	251	0	0	0	0	1	0	0	83.5912	8.7806	-83.4262	-8.4984;
	5097	5125	0.00078	0.00569	0.00322	409	0	0	0	0	1	0	0	-199.4381	11.2709	199.7477	-9.3369;
	5097	5125	0.00078	0.00569	0.00322	409	0	0	0	0	1	0	0	-199.4381	11.2709	199.7477	-9.3369;
	5098	5453	0.00529	0.04026	0.02114	310	0	0	0	0	1	0	0	-134.2712	62.6413	135.4029	-56.1762;
	5098	5475	0.01191	0.05066	0.02533	187	0	0	0	0	1	0	0	-10.6456	36.2900	10.8217	-38.1121;
	5099	5195	0.00308	0.0174	0.00936	409	0	0	0	0	1	0	0	-141.6340	124.7416	142.6815	-119.7915;
	5099	5339	0.00266	0.01561	0.00779	409	0	0	0	0	1	0	0	74.0040	27.1812	-73.8461	-27.0685;
	5229	5100	0.00057	0.00414	0.00235	310	0	0	0	0	1	0	0	-119.7682	-18.3593	119.8521	18.7335;
	5229	5100	0.00057	0.00414	0.00235	310	0	0	0	0	1	0	0	-119.7682	-18.3593	119.8521	18.7335;
	5250	5100	0.00124	0.0091	0.00516	409	0	0	0	0	1	0	0	197.8876	5.3571	-197.4046	-2.3304;
	5250	5100	0.00124	0.0091	0.00516	409	0	0	0	0	1	0	0	197.8876	5.3571	-197.4046	-2.3304;
	5250	5100	0.00124	0.0091	0.00516	409	0	0	0	0	1	0	0	197.8876	5.3571	-197.4046	-2.3304;
	5100	5352	0.00056	0.00426	0.00224	310	0	0	0	0	1	0	0	165.0298	-18.4180	-164.8755	19.3677;
	5100	5352	0.00056	0.00426	0.00224	310	0	0	0	0	1	0	0	165.0298	-18.4180	-164.8755	19.3677;
	5231	5101	0.01968	0.08674	0.04038	187	0	0	0	0	1	0	0	-40.1567	1.3320	40.4682	-4.1243;
	5103	5102	0.00026	0.0114	0	1345	0	0	1	0	1	0	0	-656.6938	-44.6379	657.8201	94.0227;
	5103	5102	0.00026	0.0114	0	1345	0	0	1	0	1	0	0	-656.6938	-44.6379	657.8201	94.0227;
	5102	5304	0.00023	0.00277	0.18414	2295	0	0	0	0	1	0	0	-817.6938	-93.0894	819.2183	92.5980;
	5384	5102	0.00039	0.0047	0.31216	2020	0	0	0	0	1	0	0	147.5662	30.8734	-147.4750	-61.6789;
	5464	5102	0.00028	0.00339	0.22498	2020	0	0	0	0	1	0	0	350.8102	14.4051	-350.4715	-33.2771;
	5103	5130	0.00117	0.00856	0.00485	310	0	0	0	0	1	0	0	113.1100	33.5233	-112.9470	-32.8137;
	5103	5130	0.00117	0.00856	0.00485	310	0	0	0	0	1	0	0	113.1100	33.5233	-112.9470	-32.8137;
	5104	5199	0.00503	0.02843	0.01529	251	0	0	0	0	1	0	0	67.8411	-23.7844	-67.5793	23.7514;
	5447	5104	0.00135	0.01026	0.00539	310	0	0	0	0	1	0	0	-174.9134	-6.1653	175.3354	8.8428;
	5447	5104	0.00135	0.01026	0.00539	310	0	0	0	0	1	0	0	-174.9134	-6.1653	175.3354	8.8428;
	5104	5480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.1247	4.7335	162.7544	-0.8761;
	5104	5480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.1247	4.7335	162.7544	-0.8761;
	5104	5480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.1247	4.7335	162.7544	-0.8761;
	5104	5480	0.00236	0.01795	0.00942	310	0	0	0	0	1	0	0	-162.1247	4.7335	162.7544	-0.8761;
	5106	5105	0.00709	0.19751	0	82	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5107	5105	0.00966	0.19527	0	75	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5105	5148	0.00212	0.009	0.0045	187	0	0	0	0	1	0	0	41.0544	40.8690	-40.9827	-41.0117;
	5105	5253	0.00604	0.02664	0.0124	187	0	0	0	0	1	0	0	-92.6471	39.7288	93.2653	-38.2338;
	5105	5422	0.00354	0.02074	0.01036	251	0	0	0	0	1	0	0	-53.6773	-110.4279	54.2081	112.4782;
	5108	5266	0.00144	0.01098	0.00577	310	0	0	0	0	1	0	0	129.3585	62.0966	-129.0709	-60.4945;
	5108	5266	0.00144	0.01098	0.00577	310	0	0	0	0	1	0	0	129.3585	62.0966	-129.0709	-60.4945;
	5108	5353	0.00106	0.00809	0.00425	310	0	0	0	0	1	0	0	93.4466	94.0072	-93.2658	-93.0629;
	5108	5353	0.00106	0.00809	0.00425	310	0	0	0	0	1	0	0	93.4466	94.0072	-93.2658	-93.0629;
	5449	5108	0.0015	0.01102	0.00625	310	0	0	0	0	1	0	0	162.3176	-40.3023	-161.9100	42.6526;
	5449	5108	0.0015	0.01102	0.00625	310	0	0	0	0	1	0	0	162.3176	-40.3023	-161.9100	42.6526;
	5449	5108	0.0015	0.01102	0.00625	310	0	0	0	0	1	0	0	162.3176	-40.3023	-161.9100	42.6526;
	5274	5109	0.00268	0.01516	0.00815	251	0	0	0	0	1	0	0	9.7623	35.1083	-9.7256	-35.7032;
	5109	5333	0.00213	0.01247	0.00623	251	0	0	0	0	1	0	0	-44.2544	20.4132	44.3063	-20.7180;
	5176	5110	0.00503	0.02841	0.01528	251	0	0	0	0	1	0	0	110.5014	0.5314	-109.8821	1.4586;
	5110	5200	0.0045	0.02638	0.01317	251	0	0	0	0	1	0	0	106.4421	-2.4286	-105.9223	4.1886;
	5203	5111	0.00135	0.00792	0.00396	251	0	0	0	0	1	0	0	-0.0707	-63.9407	0.1263	63.8738;
	5111	5289	0.00089	0.00652	0.0037	310	0	0	0	0	1	0	0	-60.5944	-21.3564	60.6312	21.2561;
	5111	5289	0.00089	0.00652	0.0037	310	0	0	0	0	1	0	0	-60.5944	-21.3564	60.6312	21.2561;
	5111	5372	0.00119	0.007	0.0035	251	0	0	0	0	1	0	0	83.8225	-31.7110	-83.7268	31.9245;
	5112	5133	0.01714	0.07289	0.03645	187	0	0	0	0	1	0	0	-9.1383	2.6755	9.1557	-6.3270;
	5191	5112	0.008	0.03402	0.01701	187	0	0	0	0	1	0	0	-46.3619	23.1310	46.5731	-23.9816;
	5112	5246	0.01038	0.04415	0.02208	187	0	0	0	0	1	0	0	-3.9120	4.3367	3.9165	-6.5735;
	5286	5112	0.018	0.078	0.012	150	0	0	0	0	1	0	0	48.2064	-12.2782	-47.7729	12.9295;
	5113	5195	0.00674	0.0395	0.01972	251	0	0	0	0	1	0	0	19.0913	-17.4043	-19.0489	15.6575;
	5113	5218	0.00858	0.0378	0.01759	187	0	0	0	0	1	0	0	-29.7798	17.6382	29.8846	-18.9394;
	5220	5113	0.00567	0.0241	0.01205	187	0	0	0	0	1	0	0	10.9001	5.1648	-10.8915	-6.3439;
	5219	5114	0.00883	0.03893	0.01812	187	0	0	0	0	1	0	0	35.4831	16.0310	-35.3471	-17.2331;
	5114	5222	0.00513	0.03755	0.02128	310	0	0	0	0	1	0	0	-110.6460	26.4168	111.3231	-23.5482;
	5227	5114	0.005	0.03803	0.01997	310	0	0	0	0	1	0	0	-88.6104	26.6272	89.0431	-25.3137;
	5115	5421	0.0025	0.01413	0.0076	251	0	0	0	0	1	0	0	64.3912	-63.1354	-64.1952	63.4546;
	5454	5115	0.00397	0.02326	0.01161	251	0	0	0	0	1	0	0	82.5138	-57.0003	-82.1212	58.1154;
	5116	5224	0.00199	0.01514	0.00795	310	0	0	0	0	1	0	0	65.3768	-22.8110	-65.2813	22.7445;
	5116	5224	0.00199	0.01514	0.00795	310	0	0	0	0	1	0	0	65.3768	-22.8110	-65.2813	22.7445;
	5117	5216	0.00157	0.00695	0.00323	251	0	0	0	0	1	0	0	-104.3712	-57.5484	104.5988	58.2382;
	5117	5409	0.00292	0.01288	0.00599	187	0	0	0	0	1	0	0	-23.9088	21.1984	23.9397	-21.6472;
	5334	5118	0.01328	0.05646	0.02824	187	0	0	0	0	1	0	0	94.3220	-11.5737	-93.1674	13.5750;
	5347	5118	0.01023	0.04352	0.02177	187	0	0	0	0	1	0	0	13.4423	-7.1889	-13.4205	5.0545;
	5118	5456	0.00988	0.05791	0.02892	251	0	0	0	0	1	0	0	97.9379	-21.0795	-96.9757	23.7476;
	5119	5205	0.00604	0.02658	0.01237	187	0	0	0	0	1	0	0	41.1768	-15.0583	-41.0625	14.3153;
	5337	5119	0.01103	0.04691	0.02346	187	0	0	0	0	1	0	0	45.8292	-15.0905	-45.5768	13.8083;
	5121	5120	0.00064	0.04599	0	298	0	0	1	0	1	0	0	-25.5129	-10.0878	25.5175	10.4151;
	5120	5239	0.00087	0.01049	0.69666	2020	0	0	0	0	1	0	0	316.5270	-4.9731	-315.7017	-59.0302;
	5122	5252	0.0046	0.01958	0.00979	187	0	0	0	0	1	0	0	32.9971	1.7298	-32.9465	-2.4878;
	5122	5308	0.00469	0.02752	0.01374	251	0	0	0	0	1	0	0	-124.1700	19.4401	124.9152	-16.4368;
	5124	5123	0.00266	0.07286	0	214	0	0	1	0	1	0	0	22.6967	-5.9162	-22.6819	6.3213;
	5159	5123	0.00799	0.03521	0.01639	187	0	0	0	0	1	0	0	-22.6382	4.8789	22.6819	-6.3213;
	8157	5124	0.01256	0.05593	0.0082	149	0	0	0	0	1	0	0	49.6964	2.2058	-49.3867	-1.6438;
	5125	5330	0.00087	0.0064	0.00362	409	0	0	0	0	1	0	0	228.6763	6.3461	-228.2243	-3.3854;
	5125	5330	0.00087	0.0064	0.00362	409	0	0	0	0	1	0	0	228.6763	6.3461	-228.2243	-3.3854;
	5126	5252	0.0023	0.00978	0.00489	187	0	0	0	0	1	0	0	-35.1039	-22.9989	35.1447	22.6889;
	5126	5309	0.00399	0.01755	0.00817	187	0	0	0	0	1	0	0	-26.2297	7.0924	26.2598	-7.7651;
	5126	5386	0.00259	0.01969	0.01034	310	0	0	0	0	1	0	0	-111.8764	-33.1735	112.2333	34.8570;
	5191	5127	0.00791	0.03487	0.01623	187	0	0	0	0	1	0	0	-32.6061	17.8217	32.7143	-19.0145;
	5127	5231	0.01585	0.06741	0.03371	187	0	0	0	0	1	0	0	-41.3094	7.7163	41.5871	-9.9916;
	5314	5127	0.01301	0.05729	0.02667	187	0	0	0	0	1	0	0	-4.6853	-12.8249	4.7051	10.1982;
	5128	5214	0.00143	0.0084	0.0042	251	0	0	0	0	1	0	0	-91.2310	19.3892	91.3566	-19.0681;
	5128	5467	0.00166	0.00974	0.00486	251	0	0	0	0	1	0	0	52.5245	-60.7479	-52.4171	60.8940;
	5226	5129	0.00964	0.04249	0.01978	187	0	0	0	0	1	0	0	-11.0270	0.2425	11.0384	-2.2681;
	5129	5240	0.01196	0.05272	0.02454	187	0	0	0	0	1	0	0	-25.9284	-1.9519	26.0050	-0.2953;
	5173	5130	0.00095	0.00693	0.00393	310	0	0	0	0	1	0	0	-63.0105	-18.7650	63.0520	18.6787;
	5173	5130	0.00095	0.00693	0.00393	310	0	0	0	0	1	0	0	-63.0105	-18.7650	63.0520	18.6787;
	5132	5131	0.00037	0.01821	0	981	0	0	1	0	1	0	0	-221.4387	-32.0182	221.6210	40.9901;
	5131	5279	0.00022	0.00271	0.1803	2020	0	0	0	0	1	0	0	-87.2130	166.8628	87.2954	-184.3538;
	5131	5410	0.00018	0.00365	0.25434	2768	0	0	0	0	1	0	0	325.2041	-84.3371	-325.0106	61.9854;
	5131	6107	0.00051	0.01038	0.72429	2768	0	0	0	0	1	0	0	-459.6121	-123.5158	460.6938	69.9565;
	5163	5132	0.00318	0.01866	0.00932	251	0	0	0	0	1	0	0	-118.4758	-1.3120	118.9187	2.9682;
	5155	5134	0.0067	0.0393	0.01962	251	0	0	0	0	1	0	0	-96.3203	22.0598	96.9672	-20.2546;
	5155	5135	0.00905	0.05304	0.02648	251	0	0	0	0	1	0	0	92.6103	-23.1098	-91.8040	25.1331;
	5169	5135	0.01055	0.04486	0.02244	187	0	0	0	0	1	0	0	0.7454	-1.4650	-0.7453	-0.8343;
	5135	5264	0.00751	0.04244	0.02283	251	0	0	0	0	1	0	0	64.9593	-32.1188	-64.5799	31.9035;
	5136	5288	0.00558	0.03152	0.01695	251	0	0	0	0	1	0	0	65.8693	-4.6939	-65.6241	4.4031;
	5138	5137	0.00014	0.0092	0	945	0	0	1	0	1	0	0	-255.3787	-32.9449	255.4695	38.9083;
	5137	5388	0.00021	0.00253	0.16793	2020	0	0	0	0	1	0	0	126.8097	6.0357	-126.7765	-22.9255;
	5137	5451	0.00114	0.01383	0.91863	2020	0	0	0	0	1	0	0	-382.2792	-44.9440	383.8963	-30.5727;
	5139	5183	0.00187	0.00825	0.00384	310	0	0	0	0	1	0	0	5.0481	110.8847	-4.8227	-110.2806;
	5139	5233	0.00826	0.03638	0.01694	409	0	0	0	0	1	0	0	-102.7971	48.7207	103.8461	-45.8237;
	5344	5139	0.00178	0.00785	0.00365	310	0	0	0	0	1	0	0	-11.2165	-92.5806	11.3690	92.8817;
	5140	5466	0.00143	0.00633	0.00295	187	0	0	0	0	1	0	0	38.9177	-0.5646	-38.8960	0.3667;
	5141	5408	0.00702	0.03094	0.0144	187	0	0	0	0	1	0	0	9.1773	-35.9904	-9.0839	34.9492;
	5142	5466	0.01638	0.07217	0.03359	187	0	0	0	0	1	0	0	7.3142	-9.1346	-7.2960	5.8827;
	5143	5216	0.00311	0.01826	0.00912	409	0	0	0	0	1	0	0	160.0155	20.5074	-159.2108	-16.6928;
	5428	5143	0.00107	0.00811	0.00426	409	0	0	0	0	1	0	0	-198.7273	-1.6558	199.1492	4.4254;
	5428	5143	0.00107	0.00811	0.00426	409	0	0	0	0	1	0	0	-198.7273	-1.6558	199.1492	4.4254;
	5144	5314	0.01178	0.05011	0.02506	187	0	0	0	0	1	0	0	-3.2283	-4.1808	3.2305	1.6629;
	5389	5144	0.00473	0.02084	0.0097	187	0	0	0	0	1	0	0	70.4455	16.7103	-70.2017	-16.6192;
	5145	5251	0.00125	0.00917	0.0052	310	0	0	0	0	1	0	0	165.2220	2.1800	-164.8817	-0.2038;
	5145	5251	0.00125	0.00917	0.0052	310	0	0	0	0	1	0	0	165.2220	2.1800	-164.8817	-0.2038;
	5145	5323	0.00133	0.00973	0.00551	310	0	0	0	0	1	0	0	-149.4347	-12.5833	149.7328	14.2100;
	5145	5323	0.00133	0.00973	0.00551	310	0	0	0	0	1	0	0	-149.4347	-12.5833	149.7328	14.2100;
	5145	5323	0.00133	0.00973	0.00551	310	0	0	0	0	1	0	0	-149.4347	-12.5833	149.7328	14.2100;
	5146	5149	0.00482	0.02826	0.01411	251	0	0	0	0	1	0	0	116.8141	-6.4630	-116.1501	8.9604;
	5146	5152	0.00096	0.0073	0.00383	310	0	0	0	0	1	0	0	147.8682	1.8598	-147.6567	-0.6315;
	5146	5152	0.00096	0.0073	0.00383	310	0	0	0	0	1	0	0	147.8682	1.8598	-147.6567	-0.6315;
	5336	5146	0.00105	0.00797	0.00418	310	0	0	0	0	1	0	0	167.7530	5.3214	-167.4563	-3.4855;
	5336	5146	0.00105	0.00797	0.00418	310	0	0	0	0	1	0	0	167.7530	5.3214	-167.4563	-3.4855;
	5336	5146	0.00105	0.00797	0.00418	310	0	0	0	0	1	0	0	167.7530	5.3214	-167.4563	-3.4855;
	5146	5412	0.00262	0.01534	0.00766	251	0	0	0	0	1	0	0	-0.9315	-12.5100	0.9354	11.7709;
	5147	5188	0.00308	0.01312	0.00656	187	0	0	0	0	1	0	0	-52.2433	15.2310	52.3361	-15.4830;
	5147	5224	0.00362	0.02124	0.01061	251	0	0	0	0	1	0	0	13.5074	-32.8813	-13.4623	32.0921;
	5148	5335	0.00222	0.00945	0.00473	187	0	0	0	0	1	0	0	50.9848	2.5241	-50.9263	-2.7419;
	5148	5457	0.00612	0.02601	0.01301	187	0	0	0	0	1	0	0	-83.3658	16.3590	83.8139	-15.7421;
	5463	5148	0.00259	0.01144	0.00532	187	0	0	0	0	1	0	0	10.0490	0.9871	-10.0463	-1.5014;
	5294	5149	0.00116	0.00679	0.00339	251	0	0	0	0	1	0	0	-48.8557	42.6338	48.9051	-42.6797;
	5149	5309	0.0028	0.01233	0.00574	187	0	0	0	0	1	0	0	-24.2050	7.8093	24.2235	-8.2937;
	5197	5150	0.00186	0.01364	0.00773	310	0	0	0	0	1	0	0	133.8269	-6.4148	-133.4949	8.0733;
	5150	5432	0.01516	0.11531	0.06054	310	0	0	0	0	1	0	0	129.3849	-9.2433	-126.8474	22.4824;
	5154	5151	0.00778	0.0343	0.01597	187	0	0	0	0	1	0	0	-41.7551	-12.1170	41.9001	11.1409;
	5191	5151	0.008	0.03526	0.01641	187	0	0	0	0	1	0	0	39.6292	9.9111	-39.4986	-11.0183;
	5407	5151	0.00814	0.03465	0.01733	187	0	0	0	0	1	0	0	7.7363	-0.1139	-7.7315	-1.6326;
	5181	5152	0.00134	0.00979	0.00555	310	0	0	0	0	1	0	0	-119.7567	16.6304	119.9547	-15.7330;
	5181	5152	0.00134	0.00979	0.00555	310	0	0	0	0	1	0	0	-119.7567	16.6304	119.9547	-15.7330;
	5205	5153	0.00418	0.03177	0.01668	409	0	0	0	0	1	0	0	198.0268	-7.0853	-196.4002	17.7728;
	5205	5153	0.00418	0.03177	0.01668	409	0	0	0	0	1	0	0	198.0268	-7.0853	-196.4002	17.7728;
	5154	5247	0.0072	0.03174	0.01477	187	0	0	0	0	1	0	0	-47.6562	2.7465	47.8199	-3.5117;
	5290	5154	0.00545	0.03196	0.01596	251	0	0	0	0	1	0	0	-73.5337	-4.8090	73.8313	4.9605;
	5456	5156	0.00659	0.03866	0.0193	251	0	0	0	0	1	0	0	84.3557	-27.3276	-83.8565	28.2560;
	5157	5194	0.00346	0.01472	0.00736	187	0	0	0	0	1	0	0	-63.5300	-48.7543	63.7553	48.9848;
	5333	5157	0.00236	0.01792	0.00941	310	0	0	0	0	1	0	0	60.3022	-18.5867	-60.2063	18.3949;
	5333	5157	0.00236	0.01792	0.00941	310	0	0	0	0	1	0	0	60.3022	-18.5867	-60.2063	18.3949;
	5316	5158	0.00121	0.0089	0.00504	409	0	0	0	0	1	0	0	-174.0069	124.3545	174.5350	-120.9948;
	5316	5158	0.00121	0.0089	0.00504	409	0	0	0	0	1	0	0	-174.0069	124.3545	174.5350	-120.9948;
	5374	5158	0.00143	0.01044	0.00592	500	0	0	0	0	1	0	0	259.6885	-90.0444	-258.6300	97.1648;
	5374	5158	0.00143	0.01044	0.00592	500	0	0	0	0	1	0	0	259.6885	-90.0444	-258.6300	97.1648;
	5271	5159	0.01947	0.08578	0.03993	187	0	0	0	0	1	0	0	-8.0758	5.0963	8.0982	-8.9989;
	5165	5160	0.00151	0.00888	0.00443	310	0	0	0	0	1	0	0	141.3177	24.8079	-141.0087	-23.4346;
	5161	5181	0.00545	0.02401	0.01118	187	0	0	0	0	1	0	0	-19.1040	93.8146	19.5935	-92.7883;
	5161	5272	0.00401	0.01705	0.00853	310	0	0	0	0	1	0	0	-24.5921	88.3359	24.9216	-87.8034;
	5316	5161	0.00144	0.00846	0.00422	409	0	0	0	0	1	0	0	122.8397	80.9544	-122.5423	-79.6464;
	5161	5356	0.00487	0.02856	0.01426	251	0	0	0	0	1	0	0	-33.4117	57.7511	33.6257	-57.9472;
	5162	5211	0.01066	0.04696	0.02186	187	0	0	0	0	1	0	0	-11.4542	5.0703	11.4724	-7.1427;
	5162	5437	0.00505	0.02226	0.01036	187	0	0	0	0	1	0	0	4.7642	-6.9703	-4.7609	5.9616;
	5163	5235	0.00709	0.03019	0.0151	187	0	0	0	0	1	0	0	1.3258	-13.9118	-1.3135	12.4366;
	5165	5164	8e-05	0.00485	0	1379	0	0	1	0	1	0	0	-1096.6543	-69.9035	1097.6141	128.0912;
	5166	5164	0.00042	0.02718	0	579	0	0	1	0	1	0	0	126.1500	119.1025	-126.0331	-111.5387;
	5167	5164	0.0012	0.09028	0	215	0	0	1	0	1	0	0	1.6000	35.8208	-1.5857	-34.7477;
	5164	5204	0.00057	0.01164	0.81214	3146	0	0	0	0	1	0	0	-1068.2714	110.6860	1074.7916	-59.8892;
	5164	5464	0.00018	0.00364	0.25416	2768	0	0	0	0	1	0	0	829.3254	-110.7492	-828.0922	109.7536;
	5175	5165	0.00126	0.00958	0.00503	409	0	0	0	0	1	0	0	-231.5999	7.2579	232.2754	-2.6272;
	5175	5165	0.00126	0.00958	0.00503	409	0	0	0	0	1	0	0	-231.5999	7.2579	232.2754	-2.6272;
	5175	5165	0.00126	0.00958	0.00503	409	0	0	0	0	1	0	0	-231.5999	7.2579	232.2754	-2.6272;
	5168	5203	0.00632	0.02787	0.01297	187	0	0	0	0	1	0	0	-39.8048	13.3960	39.9186	-14.1764;
	5168	5245	0.00821	0.03616	0.01683	187	0	0	0	0	1	0	0	-47.4758	-13.4789	47.6761	12.6804;
	5168	5311	0.00162	0.00948	0.00473	251	0	0	0	0	1	0	0	-38.3894	-35.5271	38.4339	35.3175;
	5170	5169	0.00185	0.06575	0	222	0	0	1	0	1	0	0	45.0000	-19.2401	-44.9557	20.8149;
	5471	5169	0.00598	0.02635	0.01226	187	0	0	0	0	1	0	0	-44.0758	18.6835	44.2103	-19.3499;
	5171	5174	0.00411	0.02409	0.01203	251	0	0	0	0	1	0	0	-73.0376	9.3302	73.2641	-9.1893;
	5306	5172	0.00438	0.02476	0.01332	251	0	0	0	0	1	0	0	39.9575	-74.5964	-39.6513	74.9598;
	5430	5172	0.00249	0.01461	0.0073	251	0	0	0	0	1	0	0	34.9225	-111.5088	-34.5887	112.7166;
	5173	5203	0.00375	0.02199	0.01098	251	0	0	0	0	1	0	0	95.9344	-13.9385	-95.5783	14.9426;
	5474	5174	0.00547	0.03094	0.01664	251	0	0	0	0	1	0	0	77.9219	-7.7046	-77.5841	7.9693;
	5195	5175	0.00254	0.01433	0.00771	409	0	0	0	0	1	0	0	-178.8926	88.4740	179.8890	-83.6310;
	5175	5370	0.00192	0.01457	0.00765	409	0	0	0	0	1	0	0	198.1204	14.1187	-197.3639	-9.1402;
	5175	5370	0.00192	0.01457	0.00765	409	0	0	0	0	1	0	0	198.1204	14.1187	-197.3639	-9.1402;
	5177	5186	0.00555	0.04069	0.02305	310	0	0	0	0	1	0	0	-90.0001	7.1188	90.4606	-6.0163;
	5177	5186	0.00555	0.04069	0.02305	310	0	0	0	0	1	0	0	-90.0001	7.1188	90.4606	-6.0163;
	5177	5287	0.00483	0.02054	0.01027	360	0	0	0	0	1	0	0	65.4749	-27.3572	-65.2292	27.3888;
	5258	5178	0.00517	0.02281	0.01062	187	0	0	0	0	1	0	0	10.2022	-14.6931	-10.1862	13.7152;
	5308	5178	0.00366	0.02147	0.01072	251	0	0	0	0	1	0	0	112.6354	-0.7704	-112.1700	2.4353;
	5178	5354	0.00769	0.03272	0.01636	187	0	0	0	0	1	0	0	38.3961	-39.9405	-38.1627	39.2975;
	5180	5179	0.00019	0.01541	0	946	0	0	1	0	1	0	0	-175.1232	-20.4557	175.1810	25.1404;
	5358	5179	0.00053	0.01093	0.76232	3146	0	0	0	0	1	0	0	1267.7835	-84.6342	-1259.3770	180.0540;
	5179	5380	0.00018	0.004	0.34742	3146	0	0	0	0	1	0	0	1293.6291	-113.4288	-1290.6894	142.8652;
	5179	8043	0.00039	0.00798	0.55658	2768	0	0	0	0	1	0	0	-641.8101	35.7507	643.3851	-60.7909;
	5179	8057	0.00045	0.00923	0.64362	2768	0	0	0	0	1	0	0	76.3147	-130.1986	-76.2481	64.6958;
	5180	5485	0.00261	0.01983	0.01041	310	0	0	0	0	1	0	0	86.7632	-4.5843	-86.5707	4.9842;
	5182	5314	0.01253	0.05522	0.0257	187	0	0	0	0	1	0	0	10.5591	-10.2436	-10.5352	7.7620;
	5183	5224	0.00147	0.00831	0.00447	251	0	0	0	0	1	0	0	-134.2673	70.8706	134.6041	-69.4150;
	5184	5373	0.00681	0.02896	0.01448	187	0	0	0	0	1	0	0	37.6057	-6.9763	-37.5039	6.0007;
	5387	5184	0.00193	0.01132	0.00565	251	0	0	0	0	1	0	0	118.1158	16.8445	-117.8357	-15.7537;
	5185	5218	0.00352	0.02066	0.01032	251	0	0	0	0	1	0	0	107.8855	-2.1583	-107.4775	3.5199;
	5434	5185	0.00242	0.01843	0.00967	310	0	0	0	0	1	0	0	-110.3669	40.5352	110.6978	-38.9902;
	5434	5185	0.00242	0.01843	0.00967	310	0	0	0	0	1	0	0	-110.3669	40.5352	110.6978	-38.9902;
	5186	5355	0.00341	0.02495	0.01414	310	0	0	0	0	1	0	0	-110.7794	7.1565	111.2046	-5.4464;
	5186	5355	0.00341	0.02495	0.01414	310	0	0	0	0	1	0	0	-110.7794	7.1565	111.2046	-5.4464;
	5188	5203	0.00199	0.01122	0.00604	251	0	0	0	0	1	0	0	91.4571	-21.1193	-91.2795	21.5245;
	5188	5234	0.00344	0.02618	0.01374	310	0	0	0	0	1	0	0	-140.7102	5.8175	141.4024	-1.9093;
	5188	5253	0.00739	0.03143	0.01572	187	0	0	0	0	1	0	0	-67.9030	12.4147	68.2616	-12.4412;
	5189	5230	0.00077	0.00451	0.00225	251	0	0	0	0	1	0	0	93.2175	-5.1507	-93.1505	5.3180;
	5189	5272	0.00079	0.00346	0.00161	409	0	0	0	0	1	0	0	115.4223	-70.2401	-115.2784	70.7090;
	5189	5352	0.00101	0.00766	0.00402	310	0	0	0	0	1	0	0	-143.7399	26.5254	143.9555	-25.2927;
	5189	5352	0.00101	0.00766	0.00402	310	0	0	0	0	1	0	0	-143.7399	26.5254	143.9555	-25.2927;
	5190	5255	0.01063	0.06231	0.03111	251	0	0	0	0	1	0	0	-29.8788	22.6620	30.0352	-24.8390;
	5190	5264	0.01177	0.06902	0.03446	251	0	0	0	0	1	0	0	-93.5043	-8.9486	94.5333	11.4537;
	5190	5430	0.01256	0.09556	0.05017	310	0	0	0	0	1	0	0	120.0031	-14.6734	-118.1867	23.4296;
	5191	5407	0.00806	0.03551	0.01653	187	0	0	0	0	1	0	0	31.7588	8.9331	-31.6726	-10.2501;
	5193	5192	0.00022	0.01302	0	890	0	0	1	0	1	0	0	-180.1380	-17.8089	180.2091	22.0135;
	5192	5279	0.00078	0.00941	0.62487	2020	0	0	0	0	1	0	0	-180.2091	-22.0135	180.4580	-38.7977;
	6316	5193	0.00674	0.02866	0.01433	187	0	0	0	0	1	0	0	-45.2057	19.6138	45.3680	-20.3811;
	5194	5330	0.0059	0.03459	0.01728	251	0	0	0	0	1	0	0	-43.7670	0.4089	43.8803	-1.4737;
	5194	5376	0.00067	0.0051	0.00268	310	0	0	0	0	1	0	0	-165.2818	-74.5403	165.5023	75.9497;
	5194	5462	0.00205	0.01202	0.006	251	0	0	0	0	1	0	0	86.2835	8.4267	-86.1291	-8.1185;
	5197	5196	0.00034	0.03164	0	305	0	0	1	0	1	0	0	-95.6576	-1.1946	95.6886	4.0746;
	5198	5196	0.00018	0.01116	0	594	0	0	1	0	1	0	0	112.5000	-35.7438	-112.4749	37.2988;
	5196	5204	0.00058	0.00708	0.47032	2020	0	0	0	0	1	0	0	781.4198	-83.1565	-777.8851	78.8507;
	5337	5197	0.00702	0.03093	0.0144	187	0	0	0	0	1	0	0	-64.6092	9.7705	64.9093	-9.8942;
	5199	5375	0.0038	0.01619	0.0081	187	0	0	0	0	1	0	0	-30.8709	1.7680	30.9076	-2.4166;
	5199	5438	0.00104	0.00589	0.00317	251	0	0	0	0	1	0	0	74.1202	-32.4093	-74.0518	32.4819;
	5255	5200	0.00506	0.02964	0.0148	251	0	0	0	0	1	0	0	-39.4652	22.1690	39.5723	-22.9886;
	5276	5201	0.00365	0.02142	0.0107	251	0	0	0	0	1	0	0	97.9119	-1.3466	-97.5622	2.3310;
	5327	5201	0.00494	0.02792	0.01502	251	0	0	0	0	1	0	0	-92.3245	4.6202	92.7522	-3.6910;
	5202	5381	0.00904	0.03848	0.01924	187	0	0	0	0	1	0	0	-68.4869	-8.1778	68.9164	8.0675;
	5426	5202	0.01126	0.04962	0.0231	187	0	0	0	0	1	0	0	-59.4375	-6.2074	59.8469	5.7278;
	5205	5204	7e-05	0.00858	0	1134	0	0	1	0	1	0	0	-354.9911	-0.1446	355.0785	10.8634;
	5206	5204	0.00033	0.01983	0	903	0	0	1	0	1	0	0	207.1000	25.8090	-206.9591	-17.3419;
	5207	5204	0.00016	0.01066	0	915	0	0	1	0	1	0	0	180.0100	45.6447	-179.9559	-42.0408;
	5208	5204	0.00019	0.01341	0	913	0	0	1	0	1	0	0	180.0100	36.6675	-179.9471	-32.2311;
	5361	5204	0.00011	0.00234	0.16342	2768	0	0	0	0	1	0	0	-626.8830	-39.7820	627.3133	32.4528;
	5204	5413	0.00075	0.00906	0.60178	2020	0	0	0	0	1	0	0	-712.4361	29.3360	716.2310	-44.4060;
	5209	5246	0.00635	0.02797	0.01302	187	0	0	0	0	1	0	0	-54.8423	2.1897	55.0311	-2.6822;
	5247	5209	0.00664	0.02927	0.01362	187	0	0	0	0	1	0	0	-51.0799	2.5917	51.2523	-3.2097;
	5210	5233	0.00199	0.01164	0.00581	251	0	0	0	0	1	0	0	103.2789	-52.1490	-103.0132	53.1196;
	5210	5428	0.00112	0.00634	0.00341	409	0	0	0	0	1	0	0	-181.1750	21.3274	181.5477	-19.5590;
	5211	5275	0.00613	0.02704	0.01259	187	0	0	0	0	1	0	0	69.6032	-1.1934	-69.3011	1.2930;
	5211	5327	0.00415	0.02348	0.01263	251	0	0	0	0	1	0	0	-87.9856	6.3761	88.3145	-5.7602;
	5212	5256	0.00634	0.04821	0.02531	310	0	0	0	0	1	0	0	-97.2369	2.0721	97.8530	0.1332;
	5333	5212	0.00352	0.02679	0.01407	310	0	0	0	0	1	0	0	-63.1975	11.4372	63.3469	-11.6721;
	5213	5250	0.00303	0.02223	0.01259	409	0	0	0	0	1	0	0	-169.0403	-17.9473	169.9269	23.1978;
	5214	5229	0.00374	0.01647	0.00767	187	0	0	0	0	1	0	0	-45.5666	-9.9014	45.6484	9.4988;
	5468	5214	0.00075	0.0057	0.00299	310	0	0	0	0	1	0	0	92.8078	4.3202	-92.7426	-4.1212;
	5215	5277	0.00671	0.03931	0.01963	251	0	0	0	0	1	0	0	55.4613	-10.7957	-55.2470	10.1009;
	5216	5442	0.00087	0.00508	0.00254	251	0	0	0	0	1	0	0	77.4127	-30.8314	-77.3518	30.9358;
	5216	5443	0.00194	0.00852	0.00397	187	0	0	0	0	1	0	0	-89.3808	-29.5740	89.5543	29.9413;
	5217	5310	0.00171	0.00755	0.00351	187	0	0	0	0	1	0	0	86.0073	60.3387	-85.8241	-59.8898;
	5217	5310	0.00171	0.00755	0.00351	187	0	0	0	0	1	0	0	86.0073	60.3387	-85.8241	-59.8898;
	5217	5433	0.00438	0.01931	0.00899	251	0	0	0	0	1	0	0	91.5357	84.0321	-90.8771	-82.0385;
	5483	5217	0.00126	0.00922	0.00522	409	0	0	0	0	1	0	0	182.4923	-106.3501	-181.9401	109.8559;
	5483	5217	0.00126	0.00922	0.00522	409	0	0	0	0	1	0	0	182.4923	-106.3501	-181.9401	109.8559;
	5219	5371	0.00781	0.03325	0.01663	187	0	0	0	0	1	0	0	-48.8331	10.8381	49.0292	-11.6728;
	5221	5411	0.00803	0.03536	0.01646	187	0	0	0	0	1	0	0	-92.1063	-32.1224	92.8706	33.8200;
	5222	5426	0.00404	0.0307	0.01612	310	0	0	0	0	1	0	0	-72.2315	7.0791	72.4498	-6.9974;
	5222	5426	0.00404	0.0307	0.01612	310	0	0	0	0	1	0	0	-72.2315	7.0791	72.4498	-6.9974;
	5223	5275	0.00911	0.05341	0.02667	251	0	0	0	0	1	0	0	23.1013	-10.1975	-23.0437	7.9411;
	5307	5224	0.00171	0.01303	0.00684	310	0	0	0	0	1	0	0	145.8568	54.4620	-145.4492	-52.0462;
	5225	5259	0.00243	0.01424	0.00711	251	0	0	0	0	1	0	0	71.6192	47.2597	-71.4444	-46.9608;
	5421	5225	0.00183	0.0134	0.00759	310	0	0	0	0	1	0	0	84.8522	51.4401	-84.6792	-50.9597;
	5227	5354	0.00753	0.04412	0.02203	251	0	0	0	0	1	0	0	-8.9975	-16.0014	9.0204	13.9264;
	5313	5228	0.00155	0.01183	0.00621	409	0	0	0	0	1	0	0	176.3162	14.7949	-175.8348	-11.7437;
	5313	5228	0.00155	0.01183	0.00621	409	0	0	0	0	1	0	0	176.3162	14.7949	-175.8348	-11.7437;
	5313	5228	0.00155	0.01183	0.00621	409	0	0	0	0	1	0	0	176.3162	14.7949	-175.8348	-11.7437;
	5349	5228	0.0013	0.00988	0.00519	310	0	0	0	0	1	0	0	-139.1532	-8.3835	139.4073	9.7970;
	5229	5309	0.0027	0.01582	0.0079	409	0	0	0	0	1	0	0	149.9480	14.7697	-149.3333	-11.9512;
	5230	5478	0.00568	0.02417	0.01209	187	0	0	0	0	1	0	0	-33.2383	10.7992	33.3084	-11.7094;
	5286	5231	0.01945	0.08572	0.0399	187	0	0	0	0	1	0	0	16.4191	-8.2555	-16.3604	4.4296;
	5232	5251	0.00634	0.02792	0.013	187	0	0	0	0	1	0	0	-18.2207	5.7636	18.2443	-6.9584;
	5440	5232	0.00256	0.01088	0.00544	300	0	0	0	0	1	0	0	-22.0172	46.9569	22.0861	-47.2104;
	5232	5442	0.00617	0.02716	0.01264	187	0	0	0	0	1	0	0	-53.8354	27.2868	54.0624	-27.5463;
	5233	5339	0.00532	0.02343	0.01091	187	0	0	0	0	1	0	0	51.7241	-75.5244	-51.2864	76.3354;
	5234	5296	0.00408	0.03102	0.01628	310	0	0	0	0	1	0	0	-142.0312	-19.2554	142.8735	24.0209;
	5234	5296	0.00408	0.03102	0.01628	310	0	0	0	0	1	0	0	-142.0312	-19.2554	142.8735	24.0209;
	5235	5271	0.01401	0.06175	0.02875	187	0	0	0	0	1	0	0	-11.1268	8.3933	11.1573	-11.1656;
	5411	5235	0.00717	0.03052	0.01526	187	0	0	0	0	1	0	0	7.9812	25.2566	-7.9296	-26.5998;
	5237	5236	0.00052	0.04304	0	287	0	0	1	0	1	0	0	95.7332	-16.0346	-95.6842	20.0898;
	5238	5236	0.00016	0.00976	0	826	0	0	1	0	1	0	0	168.7500	-75.7032	-168.6953	79.0418;
	5236	5394	0.00122	0.01485	0.98624	2020	0	0	0	0	1	0	0	-660.2763	-128.7340	665.5932	90.9676;
	5240	5239	0.00052	0.03641	0	477	0	0	1	0	1	0	0	-91.4352	4.1094	91.4764	-1.2235;
	5243	5239	0.00038	0.02602	0	584	0	0	1	0	1	0	0	112.5000	-106.0299	-112.4092	112.2483;
	5451	5239	0.00065	0.00791	0.52569	2020	0	0	0	0	1	0	0	-611.9904	-57.0530	614.3344	30.4607;
	5239	6210	0.00119	0.01447	0.96116	2020	0	0	0	0	1	0	0	-277.6999	-82.4553	278.5803	-9.1657;
	5241	5240	0.00087	0.0425	0	204	0	0	1	0	1	0	0	-65.3948	5.5414	65.4301	-3.8141;
	5242	5241	0.01845	0.47482	0	24	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5244	5306	0.00707	0.04143	0.02069	251	0	0	0	0	1	0	0	-144.6761	3.9303	146.1728	2.7714;
	5244	5442	0.00508	0.02158	0.01079	187	0	0	0	0	1	0	0	79.5461	-22.3803	-79.1969	22.7948;
	5245	5254	0.00731	0.03219	0.01498	251	0	0	0	0	1	0	0	-119.7421	38.7562	120.8962	-35.1780;
	5245	5339	0.00345	0.01469	0.00734	187	0	0	0	0	1	0	0	-66.8940	-90.8065	67.3275	91.9016;
	5261	5246	0.0031	0.01817	0.00907	251	0	0	0	0	1	0	0	80.3534	-3.0253	-80.1577	3.2457;
	5248	5428	0.0019	0.01112	0.00555	251	0	0	0	0	1	0	0	-130.3231	2.6296	130.6469	-1.2895;
	5248	5457	0.00198	0.00875	0.00407	409	0	0	0	0	1	0	0	119.1159	11.6279	-118.8315	-10.7752;
	5248	5483	0.00348	0.01531	0.00713	187	0	0	0	0	1	0	0	-89.8128	-42.8775	90.1574	43.6755;
	5292	5249	0.0018	0.0137	0.0072	310	0	0	0	0	1	0	0	-161.6495	6.5146	162.1263	-3.5981;
	5292	5249	0.0018	0.0137	0.0072	310	0	0	0	0	1	0	0	-161.6495	6.5146	162.1263	-3.5981;
	5250	5385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.1699	-21.5098	232.9748	27.0136;
	5250	5385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.1699	-21.5098	232.9748	27.0136;
	5250	5385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.1699	-21.5098	232.9748	27.0136;
	5250	5385	0.00149	0.0113	0.00593	500	0	0	0	0	1	0	0	-232.1699	-21.5098	232.9748	27.0136;
	5251	5478	0.00129	0.00945	0.00536	310	0	0	0	0	1	0	0	94.1996	-13.7570	-94.0826	14.0787;
	5251	5478	0.00129	0.00945	0.00536	310	0	0	0	0	1	0	0	94.1996	-13.7570	-94.0826	14.0787;
	5252	5340	0.00558	0.0237	0.01185	187	0	0	0	0	1	0	0	-24.2171	-9.7614	24.2549	8.7420;
	5252	5436	0.00133	0.00585	0.00272	187	0	0	0	0	1	0	0	-58.7810	-33.3298	58.8421	33.3280;
	5370	5253	0.00126	0.00956	0.00502	310	0	0	0	0	1	0	0	144.3689	-5.8748	-144.1034	7.3925;
	5370	5253	0.00126	0.00956	0.00502	310	0	0	0	0	1	0	0	144.3689	-5.8748	-144.1034	7.3925;
	5254	5332	0.00765	0.03373	0.0157	187	0	0	0	0	1	0	0	26.4282	5.5709	-26.3717	-6.8868;
	5254	5420	0.00202	0.01533	0.00805	310	0	0	0	0	1	0	0	-149.5438	1.6266	149.9953	0.9914;
	5254	5420	0.00202	0.01533	0.00805	310	0	0	0	0	1	0	0	-149.5438	1.6266	149.9953	0.9914;
	5254	5457	0.00634	0.02792	0.01299	187	0	0	0	0	1	0	0	68.8233	2.8540	-68.5225	-2.8227;
	5257	5256	0.00207	0.0117	0.00629	251	0	0	0	0	1	0	0	91.5220	-19.3634	-91.3383	19.7821;
	5256	5427	0.00474	0.02777	0.01387	251	0	0	0	0	1	0	0	92.5572	-6.9929	-92.1433	8.0544;
	5439	5256	0.0037	0.02813	0.01477	310	0	0	0	0	1	0	0	100.7561	14.7463	-100.3720	-13.2924;
	5308	5258	0.00332	0.01947	0.00972	310	0	0	0	0	1	0	0	110.8090	15.1777	-110.3922	-13.6969;
	5259	5412	0.00233	0.01365	0.00681	251	0	0	0	0	1	0	0	62.2344	44.3508	-62.0992	-44.2425;
	5261	5260	0.00045	0.02804	0	375	0	0	1	0	1	0	0	-80.3534	3.0253	80.3818	-1.2542;
	5262	5260	0.0001	0.00632	0	1450	0	0	1	0	1	0	0	1211.6100	1.7303	-1210.1709	89.2193;
	5263	5260	6e-05	0.00451	0	1450	0	0	1	0	1	0	0	1023.9800	-24.8780	-1023.3629	71.2625;
	5317	5260	4e-05	0.00088	0.07608	4352	0	0	0	0	1	0	0	-2442.9880	181.9791	2445.3326	-138.1844;
	5264	5471	0.00664	0.03754	0.02019	251	0	0	0	0	1	0	0	-42.0834	23.9298	42.2360	-25.1584;
	5483	5265	0.00103	0.00785	0.00412	409	0	0	0	0	1	0	0	-179.9240	48.3482	180.2759	-46.0849;
	5483	5265	0.00103	0.00785	0.00412	409	0	0	0	0	1	0	0	-179.9240	48.3482	180.2759	-46.0849;
	5483	5265	0.00103	0.00785	0.00412	409	0	0	0	0	1	0	0	-179.9240	48.3482	180.2759	-46.0849;
	5287	5266	0.0022	0.01287	0.00643	310	0	0	0	0	1	0	0	-121.5508	-80.3088	122.0217	82.4189;
	5267	5466	0.00868	0.03823	0.01779	187	0	0	0	0	1	0	0	-38.6163	7.1857	38.7520	-8.3594;
	5470	5267	0.01229	0.05415	0.02521	187	0	0	0	0	1	0	0	-7.0356	13.8003	7.0693	-16.1796;
	5268	5288	0.00791	0.03365	0.01683	187	0	0	0	0	1	0	0	0.1084	-7.4350	-0.1049	5.7937;
	5427	5269	0.00325	0.02378	0.01347	310	0	0	0	0	1	0	0	-144.0860	-3.9263	144.7742	7.6323;
	5445	5269	0.0017	0.01248	0.00707	310	0	0	0	0	1	0	0	116.1012	17.1497	-115.8671	-16.1361;
	5445	5269	0.0017	0.01248	0.00707	310	0	0	0	0	1	0	0	116.1012	17.1497	-115.8671	-16.1361;
	5270	5389	0.00793	0.04646	0.0232	251	0	0	0	0	1	0	0	-108.0406	-6.7167	108.9731	9.8416;
	5270	5437	0.00885	0.03762	0.01882	187	0	0	0	0	1	0	0	4.2559	6.6732	-4.2491	-8.5116;
	5270	5474	0.00513	0.03004	0.015	251	0	0	0	0	1	0	0	81.3747	-6.3065	-81.0319	6.8246;
	5271	5390	0.00759	0.03346	0.01557	187	0	0	0	0	1	0	0	-13.0914	3.2392	13.1056	-4.7435;
	5467	5272	0.00108	0.00476	0.00222	187	0	0	0	0	1	0	0	-71.4702	-11.7379	71.5267	11.7643;
	5273	5339	0.00649	0.02763	0.01382	187	0	0	0	0	1	0	0	-26.0708	0.9656	26.1135	-2.2171;
	5273	5422	0.00204	0.01195	0.00597	251	0	0	0	0	1	0	0	-89.9292	-33.8356	90.1106	34.2760;
	5274	5329	0.00478	0.02801	0.01399	251	0	0	0	0	1	0	0	62.1724	2.4833	-61.9853	-2.7674;
	5274	5374	0.00568	0.02418	0.01209	187	0	0	0	0	1	0	0	-83.8047	-40.9516	84.3009	41.8490;
	5275	5476	0.01075	0.063	0.03146	251	0	0	0	0	1	0	0	87.5948	-10.5841	-86.7401	12.5313;
	5359	5276	0.00542	0.03062	0.01647	251	0	0	0	0	1	0	0	109.0889	3.5828	-108.4519	-1.6434;
	5277	5315	0.00953	0.04199	0.01955	187	0	0	0	0	1	0	0	-41.0495	15.6856	41.2377	-16.7941;
	5280	5278	0.00202	0.01184	0.00591	251	0	0	0	0	1	0	0	107.7560	5.7379	-107.5239	-4.9746;
	5390	5278	0.00646	0.02848	0.01326	187	0	0	0	0	1	0	0	-56.6220	8.9844	56.8339	-9.3854;
	5280	5279	0.0001	0.00635	0	1112	0	0	1	0	1	0	0	-371.9610	-55.1330	372.1005	63.9915;
	5281	5279	0.00021	0.01977	0	942	0	0	1	0	1	0	0	266.9800	-50.8249	-266.8249	65.4273;
	5282	5279	0.00021	0.01672	0	940	0	0	1	0	1	0	0	266.9800	-62.4444	-266.8221	75.0141;
	5283	5279	0.00027	0.01279	0	935	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5279	5358	0.00074	0.00901	0.5983	2020	0	0	0	0	1	0	0	-106.2070	18.7187	106.3062	-78.4325;
	5280	5461	0.00246	0.01871	0.00982	310	0	0	0	0	1	0	0	169.5750	22.5851	-168.8641	-18.1660;
	5284	5454	0.00377	0.02759	0.01564	310	0	0	0	0	1	0	0	-118.7645	-15.1510	119.3082	17.5634;
	5289	5436	0.00048	0.00367	0.00192	310	0	0	0	0	1	0	0	63.4760	42.1682	-63.4481	-42.1469;
	5289	5436	0.00048	0.00367	0.00192	310	0	0	0	0	1	0	0	63.4760	42.1682	-63.4481	-42.1469;
	5290	5345	0.00613	0.03593	0.01794	251	0	0	0	0	1	0	0	113.0089	-4.7617	-112.2196	7.6144;
	5291	5292	0.00267	0.01563	0.0078	409	0	0	0	0	1	0	0	-205.2711	47.3923	206.4679	-41.1582;
	5429	5291	0.00544	0.024	0.01117	187	0	0	0	0	1	0	0	-84.3946	1.1125	84.7892	-0.4734;
	5291	5438	0.00699	0.03084	0.01436	187	0	0	0	0	1	0	0	29.9036	-13.9754	-29.8281	12.8825;
	5292	5312	0.004	0.01704	0.00852	187	0	0	0	0	1	0	0	54.7810	10.5490	-54.6546	-10.8492;
	5293	5338	0.00404	0.03072	0.01613	310	0	0	0	0	1	0	0	159.4995	-3.1136	-158.4589	9.4403;
	5293	5338	0.00404	0.03072	0.01613	310	0	0	0	0	1	0	0	159.4995	-3.1136	-158.4589	9.4403;
	5293	5402	0.00355	0.02603	0.01475	409	0	0	0	0	1	0	0	-190.9845	-5.8064	192.2962	13.9535;
	5293	5402	0.00355	0.02603	0.01475	409	0	0	0	0	1	0	0	-190.9845	-5.8064	192.2962	13.9535;
	5296	5295	0.00014	0.00709	0	1233	0	0	1	0	1	0	0	-655.4226	-104.5502	656.0279	135.2080;
	5297	5295	0.00085	0.06248	0	223	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5298	5295	0.00015	0.01082	0	525	0	0	1	0	1	0	0	114.6800	204.6327	-114.6037	-199.1281;
	5299	5295	0.0003	0.02227	0	524	0	0	1	0	1	0	0	114.6800	99.6895	-114.6160	-94.9354;
	5300	5295	0.00025	0.01848	0	519	0	0	1	0	1	0	0	114.6800	119.9324	-114.6164	-115.2278;
	5301	5295	0.00058	0.03088	0	403	0	0	1	0	1	0	0	82.4700	71.4446	-82.4062	-68.0455;
	5302	5295	0.0003	0.01763	0	1123	0	0	1	0	1	0	0	462.4600	135.9473	-461.8155	-98.0743;
	5303	5295	0.00017	0.01315	0	1117	0	0	1	0	1	0	0	462.4600	176.3327	-462.0750	-146.5504;
	5304	5295	0.00011	0.00134	0.08928	2020	0	0	0	0	1	0	0	-405.7915	-318.1354	406.0728	312.3408;
	5295	5444	0.00069	0.01404	0.97894	2768	0	0	0	0	1	0	0	-412.9420	43.8933	414.1356	-120.3228;
	5296	5400	0.00214	0.01566	0.00887	409	0	0	0	0	1	0	0	184.2946	33.1845	-183.5574	-28.6854;
	5305	5304	0.00014	0.01047	0	1239	0	0	1	0	1	0	0	-675.8549	-59.8092	676.4938	107.5878;
	5307	5341	0.00111	0.00847	0.00445	310	0	0	0	0	1	0	0	-144.7084	-47.5660	144.9610	49.0381;
	5307	5341	0.00111	0.00847	0.00445	310	0	0	0	0	1	0	0	-144.7084	-47.5660	144.9610	49.0381;
	5351	5308	0.0016	0.01174	0.00665	409	0	0	0	0	1	0	0	182.3852	4.3866	-181.8548	-1.1603;
	5351	5308	0.0016	0.01174	0.00665	409	0	0	0	0	1	0	0	182.3852	4.3866	-181.8548	-1.1603;
	5310	5339	0.00596	0.02626	0.01222	187	0	0	0	0	1	0	0	48.5777	-46.2021	-48.3184	46.0865;
	5310	5379	0.00162	0.00712	0.00331	409	0	0	0	0	1	0	0	106.4514	86.2119	-106.1529	-85.2351;
	5310	5438	0.00421	0.02468	0.01232	251	0	0	0	0	1	0	0	-53.3709	59.9398	53.6399	-59.6044;
	5316	5354	0.00517	0.02278	0.01061	187	0	0	0	0	1	0	0	48.9841	75.9421	-48.5777	-75.2439;
	5318	5317	0.00013	0.01555	0	1106	0	0	1	0	1	0	0	-360.1016	-9.7091	360.2675	29.5501;
	5319	5317	0.00024	0.01893	0	925	0	0	1	0	1	0	0	79.8600	-10.8948	-79.8447	12.1003;
	5320	5317	0.00046	0.02092	0	917	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5321	5317	0.00026	0.01811	0	921	0	0	1	0	1	0	0	79.8600	-11.5284	-79.8434	12.6842;
	5388	5317	0.00128	0.01548	1.02824	2020	0	0	0	0	1	0	0	79.2124	-43.1701	-79.1332	-61.4221;
	5401	5317	5e-05	0.00111	0.09678	3146	0	0	0	0	1	0	0	-1160.1097	92.2090	1160.7709	-87.4458;
	5401	5317	5e-05	0.00111	0.09678	3146	0	0	0	0	1	0	0	-1160.1097	92.2090	1160.7709	-87.4458;
	5473	5318	0.00242	0.01844	0.00968	310	0	0	0	0	1	0	0	-179.2787	0.0486	180.0508	4.8545;
	5473	5318	0.00242	0.01844	0.00968	310	0	0	0	0	1	0	0	-179.2787	0.0486	180.0508	4.8545;
	5323	5322	0.00012	0.01249	0	1334	0	0	1	0	1	0	0	-608.9001	-62.3292	609.3455	108.6817;
	5323	5322	0.00012	0.01249	0	1334	0	0	1	0	1	0	0	-608.9001	-62.3292	609.3455	108.6817;
	5324	5322	0.00037	0.02069	0	952	0	0	1	0	1	0	0	283.2800	123.1404	-282.9536	-104.8892;
	5325	5322	0.00022	0.0207	0	945	0	0	1	0	1	0	0	283.2800	125.1893	-283.0849	-106.8319;
	5326	5322	0.00014	0.00711	0	953	0	0	1	0	1	0	0	283.2800	347.5470	-283.0198	-334.3317;
	5322	5384	0.00031	0.00376	0.24969	2020	0	0	0	0	1	0	0	308.6806	63.3095	-308.3770	-85.3100;
	5448	5322	0.00014	0.00164	0.10912	2020	0	0	0	0	1	0	0	-176.0464	-188.8701	176.1345	178.6734;
	5376	5323	0.00121	0.00887	0.00503	310	0	0	0	0	1	0	0	-116.4765	9.2433	116.6404	-8.5493;
	5376	5323	0.00121	0.00887	0.00503	310	0	0	0	0	1	0	0	-116.4765	9.2433	116.6404	-8.5493;
	5323	5425	0.00265	0.02018	0.01059	310	0	0	0	0	1	0	0	157.9405	18.4785	-157.2762	-14.4808;
	5323	5425	0.00265	0.02018	0.01059	310	0	0	0	0	1	0	0	157.9405	18.4785	-157.2762	-14.4808;
	5446	5328	0.00871	0.03704	0.01852	187	0	0	0	0	1	0	0	-8.2397	13.4916	8.2637	-15.2277;
	5330	5433	0.00293	0.02226	0.01169	310	0	0	0	0	1	0	0	146.6334	6.9428	-146.0036	-3.3238;
	5400	5331	0.00473	0.02774	0.01385	251	0	0	0	0	1	0	0	75.2874	-1.9946	-75.0195	2.1831;
	5450	5331	0.00779	0.03434	0.01599	187	0	0	0	0	1	0	0	24.4729	-17.9343	-24.4025	16.6600;
	5429	5332	0.00313	0.01379	0.00642	187	0	0	0	0	1	0	0	-49.2182	-26.8830	49.3179	26.6883;
	5427	5333	0.00478	0.03636	0.01909	310	0	0	0	0	1	0	0	105.4597	-5.6491	-104.9166	7.9121;
	5427	5333	0.00478	0.03636	0.01909	310	0	0	0	0	1	0	0	105.4597	-5.6491	-104.9166	7.9121;
	5334	5484	0.01111	0.06511	0.03251	251	0	0	0	0	1	0	0	67.3517	-17.5683	-66.8376	17.2033;
	5335	5372	0.00458	0.02019	0.0094	187	0	0	0	0	1	0	0	18.7189	-38.7164	-18.6346	38.1545;
	5335	5425	0.00232	0.01697	0.00961	310	0	0	0	0	1	0	0	-134.5025	-5.7718	134.9289	7.9389;
	5351	5336	0.00118	0.00899	0.00472	409	0	0	0	0	1	0	0	192.9065	15.2056	-192.4663	-12.3248;
	5351	5336	0.00118	0.00899	0.00472	409	0	0	0	0	1	0	0	192.9065	15.2056	-192.4663	-12.3248;
	5351	5336	0.00118	0.00899	0.00472	409	0	0	0	0	1	0	0	192.9065	15.2056	-192.4663	-12.3248;
	5481	5338	0.00337	0.02561	0.01345	310	0	0	0	0	1	0	0	-117.8328	23.2610	118.3289	-20.8103;
	5481	5338	0.00337	0.02561	0.01345	310	0	0	0	0	1	0	0	-117.8328	23.2610	118.3289	-20.8103;
	5340	5462	0.00437	0.02559	0.01278	251	0	0	0	0	1	0	0	-77.9595	25.6889	78.2556	-25.2274;
	5340	5467	0.00082	0.00348	0.00174	187	0	0	0	0	1	0	0	19.7646	-44.0509	-19.7455	43.9577;
	5342	5341	0.01026	0.25106	0	49	0	0	1	0	1	0	0	8.4000	10.1573	-8.3835	-9.7540;
	5343	5341	0.00091	0.04835	0	240	0	0	1	0	1	0	0	207.5000	60.0027	-207.1075	-39.1461;
	5422	5341	0.00126	0.00925	0.00524	409	0	0	0	0	1	0	0	-157.4580	119.9960	157.9301	-117.0749;
	5422	5341	0.00126	0.00925	0.00524	409	0	0	0	0	1	0	0	-157.4580	119.9960	157.9301	-117.0749;
	5341	5465	0.00307	0.02252	0.01276	310	0	0	0	0	1	0	0	-117.5000	27.3847	117.9350	-25.5050;
	5341	5465	0.00307	0.02252	0.01276	310	0	0	0	0	1	0	0	-117.5000	27.3847	117.9350	-25.5050;
	5341	5465	0.00307	0.02252	0.01276	310	0	0	0	0	1	0	0	-117.5000	27.3847	117.9350	-25.5050;
	5341	5465	0.00307	0.02252	0.01276	310	0	0	0	0	1	0	0	-117.5000	27.3847	117.9350	-25.5050;
	5372	5344	0.00186	0.00821	0.00382	187	0	0	0	0	1	0	0	62.5614	-81.3591	-62.3660	81.8375;
	5344	5482	0.00385	0.01695	0.00789	187	0	0	0	0	1	0	0	-21.1276	-16.0969	21.1540	15.4128;
	5375	5346	0.00103	0.00605	0.00302	251	0	0	0	0	1	0	0	-13.4405	-71.1059	13.4946	71.1215;
	5346	5441	0.00168	0.01277	0.0067	310	0	0	0	0	1	0	0	-166.7189	48.3409	167.2240	-45.1718;
	5346	5441	0.00168	0.01277	0.0067	310	0	0	0	0	1	0	0	-166.7189	48.3409	167.2240	-45.1718;
	5443	5346	0.0007	0.00512	0.0029	310	0	0	0	0	1	0	0	-114.2225	-33.1635	114.3216	33.5983;
	5443	5346	0.0007	0.00512	0.0029	310	0	0	0	0	1	0	0	-114.2225	-33.1635	114.3216	33.5983;
	5348	5355	0.0081	0.0357	0.01662	187	0	0	0	0	1	0	0	30.0159	-14.0022	-29.9278	12.7431;
	5349	5462	0.00235	0.01326	0.00713	251	0	0	0	0	1	0	0	78.3232	-8.8465	-78.1765	8.9660;
	5351	5350	8e-05	0.00906	0	1258	0	0	1	0	1	0	0	-623.7118	-52.9139	624.0240	88.2673;
	5351	5350	8e-05	0.00906	0	1258	0	0	1	0	1	0	0	-623.7118	-52.9139	624.0240	88.2673;
	5350	5448	0.00061	0.00734	0.48762	2020	0	0	0	0	1	0	0	-115.5044	-68.5268	115.5958	19.7991;
	5350	5464	0.00053	0.00645	0.4286	2020	0	0	0	0	1	0	0	-73.9602	-54.2922	73.9942	10.9714;
	5351	5431	0.00463	0.02714	0.01355	251	0	0	0	0	1	0	0	129.6539	2.0580	-128.8784	1.1354;
	5376	5353	0.001	0.007	0.005	350	0	0	0	0	1	0	0	9.8003	-53.9982	-9.7707	53.6994;
	5376	5353	0.001	0.007	0.005	350	0	0	0	0	1	0	0	9.8003	-53.9982	-9.7707	53.6994;
	5353	5468	0.00184	0.01402	0.00736	310	0	0	0	0	1	0	0	149.4931	62.6970	-149.0161	-59.8019;
	5355	5445	0.00332	0.02526	0.01326	310	0	0	0	0	1	0	0	-99.0657	-1.7251	99.3937	2.8985;
	5355	5445	0.00332	0.02526	0.01326	310	0	0	0	0	1	0	0	-99.0657	-1.7251	99.3937	2.8985;
	5386	5356	0.001	0.00567	0.00305	251	0	0	0	0	1	0	0	111.8793	1.2999	-111.7547	-0.8999;
	5356	5431	0.00571	0.0323	0.01737	251	0	0	0	0	1	0	0	-44.3010	24.1570	44.4484	-25.0554;
	5357	5386	0.00324	0.02375	0.01346	310	0	0	0	0	1	0	0	83.0516	-34.5115	-82.7894	35.0880;
	5359	5358	0.00026	0.01828	0	1057	0	0	1	0	1	0	0	-234.3714	7.0645	234.5124	2.8450;
	5360	5358	0.00015	0.0112	0	1333	0	0	1	0	1	0	0	1005.1900	66.5356	-1003.6977	44.8862;
	8155	5358	0.00037	0.0075	0.52342	2768	0	0	0	0	1	0	0	606.3121	-139.5265	-604.9044	115.3356;
	5362	5361	0.00018	0.01755	0	646	0	0	1	0	1	0	0	-96.5323	-11.2157	96.5492	12.8690;
	5363	5361	0.00057	0.03295	0	282	0	0	1	0	1	0	0	10.3700	-10.9254	-10.3687	11.0002;
	5364	5361	0.00014	0.00948	0	798	0	0	1	0	1	0	0	212.7300	-38.4066	-212.6646	42.8365;
	5365	5361	0.00026	0.01973	0	787	0	0	1	0	1	0	0	212.7300	-16.3208	-212.6116	25.3020;
	5366	5361	0.00038	0.02244	0	795	0	0	1	0	1	0	0	212.7300	-14.3343	-212.5573	24.5355;
	5367	5361	0.00031	0.02178	0	809	0	0	1	0	1	0	0	212.7300	-14.3899	-212.5891	24.2913;
	5368	5361	0.00022	0.01449	0	798	0	0	1	0	1	0	0	212.7300	-24.4286	-212.6291	31.0723;
	5369	5361	0.00041	0.02362	0	796	0	0	1	0	1	0	0	212.7300	-13.3683	-212.5437	24.0995;
	5373	5433	0.0024	0.01407	0.00702	251	0	0	0	0	1	0	0	-119.4861	-50.4807	119.9007	52.2223;
	5385	5374	0.00128	0.00939	0.00532	409	0	0	0	0	1	0	0	224.9071	-35.3192	-224.2560	39.5533;
	5385	5374	0.00128	0.00939	0.00532	409	0	0	0	0	1	0	0	224.9071	-35.3192	-224.2560	39.5533;
	5385	5374	0.00128	0.00939	0.00532	409	0	0	0	0	1	0	0	224.9071	-35.3192	-224.2560	39.5533;
	5377	5477	0.00328	0.01925	0.00961	251	0	0	0	0	1	0	0	-56.9754	-18.6230	57.0931	18.3514;
	5470	5378	0.00267	0.01179	0.00549	409	0	0	0	0	1	0	0	-93.3302	-50.1983	93.6264	50.9471;
	5379	5442	0.00383	0.02248	0.01122	251	0	0	0	0	1	0	0	-58.5771	38.5651	58.7663	-38.5743;
	5381	5380	0.00015	0.00982	0	1057	0	0	1	0	1	0	0	-285.1738	-88.0146	285.3052	96.6161;
	5382	5380	0.00021	0.01436	0	786	0	0	1	0	1	0	0	63.5100	160.2813	-63.4523	-156.3350;
	5383	5380	0.00023	0.01636	0	787	0	0	1	0	1	0	0	63.5100	140.6792	-63.4593	-137.0756;
	5380	5384	0.00026	0.0059	0.51266	3146	0	0	0	0	1	0	0	1132.2959	53.9293	-1129.0616	-33.3577;
	5381	5439	0.00275	0.02093	0.01099	310	0	0	0	0	1	0	0	107.6591	24.9186	-107.3281	-23.5081;
	5381	5439	0.00275	0.02093	0.01099	310	0	0	0	0	1	0	0	107.6591	24.9186	-107.3281	-23.5081;
	5385	5384	4e-05	0.00492	0	1346	0	0	1	0	1	0	0	-923.7952	-35.1885	924.1308	76.4692;
	5385	5384	4e-05	0.00492	0	1346	0	0	1	0	1	0	0	-923.7952	-35.1885	924.1308	76.4692;
	5387	5429	0.00362	0.01597	0.00743	187	0	0	0	0	1	0	0	-27.4144	3.7050	27.4427	-4.3095;
	5469	5387	0.00095	0.00722	0.00379	310	0	0	0	0	1	0	0	168.7435	44.4254	-168.4514	-42.5795;
	5389	5388	0.00011	0.00666	0	1064	0	0	1	0	1	0	0	-352.5989	-55.3782	352.7362	63.6941;
	5388	8067	0.00062	0.01267	0.8835	2768	0	0	0	0	1	0	0	-305.1721	2.4015	305.7471	-81.2581;
	5389	5393	0.00709	0.04153	0.02074	251	0	0	0	0	1	0	0	85.7103	4.0463	-85.1980	-3.1457;
	5391	5390	0.0041	0.10984	0	65	0	0	1	0	1	0	0	-21.8506	1.6042	21.8702	-1.0806;
	5390	5458	0.00669	0.02948	0.01372	187	0	0	0	0	1	0	0	21.6462	-3.1603	-21.6147	1.9203;
	5392	5391	0.01427	0.30897	0	50	0	0	1	0	1	0	0	-7.4900	-2.1200	7.4987	2.3089;
	5459	5391	0.00912	0.05206	0.00782	98	0	0	0	0	1	0	0	-14.3321	3.2381	14.3519	-3.9131;
	5395	5394	9e-05	0.00527	0	1163	0	0	1	0	1	0	0	723.6872	-90.7602	-723.2330	117.3567;
	5399	5394	9e-05	0.01069	0	645	0	0	1	0	1	0	0	124.2000	83.6712	-124.1813	-81.4546;
	5396	5395	0.00057	0.04373	0	320	0	0	1	0	1	0	0	-112.7457	-16.2707	112.8171	21.7473;
	5397	5396	0.00233	0.0652	0	168	0	0	1	0	1	0	0	53.7258	-16.7738	-53.6531	18.8078;
	5398	5397	0.01999	0.78238	0	21	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5402	5401	0.00019	0.01369	0	1174	0	0	1	0	1	0	0	-450.5624	-46.5969	450.9497	74.5013;
	5403	5401	0.00028	0.02956	0	426	0	0	1	0	1	0	0	89.1500	61.6802	-89.1190	-58.4057;
	5404	5401	0.00027	0.01999	0	435	0	0	1	0	1	0	0	77.2300	90.3241	-77.1941	-87.6630;
	5405	5401	0.0003	0.02018	0	440	0	0	1	0	1	0	0	84.7700	89.3719	-84.7271	-86.4857;
	5406	5401	0.00024	0.02866	0	433	0	0	1	0	1	0	0	89.1500	63.6740	-89.1228	-60.4317;
	5407	5470	0.01779	0.07838	0.03648	187	0	0	0	0	1	0	0	2.6563	4.3339	-2.6484	-8.0025;
	5408	5421	0.00543	0.02392	0.01113	187	0	0	0	0	1	0	0	22.8822	-59.8531	-22.6671	59.6519;
	5409	5447	0.00189	0.01068	0.00574	251	0	0	0	0	1	0	0	-116.4997	-4.5728	116.7633	5.5017;
	5411	5410	0.00015	0.01564	0	1041	0	0	1	0	1	0	0	-332.0779	2.8608	332.2381	13.8454;
	5410	5451	0.0004	0.0049	0.32555	2020	0	0	0	0	1	0	0	-7.2275	-75.8307	7.2412	42.2027;
	5411	5477	0.00331	0.01942	0.0097	251	0	0	0	0	1	0	0	136.7854	43.6380	-136.1231	-40.7414;
	6316	5411	0.00833	0.03543	0.01772	187	0	0	0	0	1	0	0	25.7281	-24.3013	-25.6293	22.9029;
	5414	5413	0.00122	0.05952	0	315	0	0	1	0	1	0	0	-34.7497	11.7862	34.7657	-11.0059;
	5415	5413	0.00043	0.03186	0	561	0	0	1	0	1	0	0	121.6600	-21.5291	-121.5944	26.3924;
	5416	5413	0.00034	0.03222	0	559	0	0	1	0	1	0	0	121.6600	-20.8985	-121.6082	25.8082;
	5417	5413	0.00024	0.0284	0	574	0	0	1	0	1	0	0	121.6600	-23.8836	-121.6231	28.2491;
	5418	5413	0.00058	0.02748	0	551	0	0	1	0	1	0	0	118.4700	-26.3523	-118.3846	30.4000;
	5419	5413	0.00029	0.01611	0	561	0	0	1	0	1	0	0	118.4700	-44.9783	-118.4234	47.5653;
	5414	5471	0.01049	0.04462	0.02231	187	0	0	0	0	1	0	0	34.7497	-11.7862	-34.6148	10.0662;
	5423	5422	0.00234	0.09836	0	94	0	0	1	0	1	0	0	12.3700	-24.2506	-12.3527	24.9795;
	5424	5422	0.00826	0.16541	0	77	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	5432	5430	0.00343	0.02608	0.01369	310	0	0	0	0	1	0	0	84.8274	-34.3924	-84.5416	35.1873;
	5435	5471	0.01193	0.05076	0.02538	187	0	0	0	0	1	0	0	-34.8716	2.0035	35.0145	-4.0014;
	5443	5469	0.00205	0.00902	0.0042	380	0	0	0	0	1	0	0	86.5507	21.5557	-86.3872	-21.2539;
	5445	5444	0.0002	0.01571	0	1266	0	0	1	0	1	0	0	-430.9899	-40.0964	431.3642	69.4966;
	5470	5446	0.00445	0.01961	0.00913	187	0	0	0	0	1	0	0	32.4941	24.4205	-32.4203	-25.0116;
	5449	5448	7e-05	0.00805	0	1267	0	0	1	0	1	0	0	-753.9428	45.2569	754.3311	-0.6034;
	5448	5479	0.00039	0.00471	0.31303	2020	0	0	0	0	1	0	0	-693.8806	169.6744	695.8422	-177.9229;
	5452	5451	0.00023	0.01073	0	960	0	0	1	0	1	0	0	-220.7405	-40.1828	220.8528	45.4230;
	5459	5458	0.00338	0.11671	0	80	0	0	1	0	1	0	0	-21.5988	2.4675	21.6147	-1.9203;
	5460	5459	0.01905	0.34714	0	35	0	0	1	0	1	0	0	-14.1600	-4.0100	14.2024	4.7834;
	6140	5459	0.01042	0.04644	0.00681	149	0	0	0	0	1	0	0	-43.1558	21.1551	43.3936	-20.7853;
	5459	6325	0.01669	0.07435	0.0109	149	0	0	0	0	1	0	0	-21.6651	10.2963	21.7623	-10.9575;
	5463	5478	0.00106	0.00601	0.00323	409	0	0	0	0	1	0	0	-170.3790	-46.4171	170.7129	47.9891;
	5465	5464	8e-05	0.00976	0	1284	0	0	1	0	1	0	0	-689.9102	40.2098	690.2828	5.2572;
	5467	5482	0.00166	0.00971	0.00485	409	0	0	0	0	1	0	0	115.4028	-101.1139	-115.0135	102.9012;
	5480	5479	0.00031	0.01505	0	961	0	0	1	0	1	0	0	-409.0794	-52.0812	409.6104	77.8619;
	6001	6281	0.00258	0.01473	0.00221	250	0	0	0	0	1	0	0	-15.0988	105.2013	15.3798	-103.8229;
	6001	6283	0.01462	0.03576	0.00468	98	0	0	0	0	1	0	0	15.2954	36.1349	-15.0763	-36.0781;
	6001	6312	0.00777	0.03462	0.00508	221	0	0	0	0	1	0	0	-104.0067	55.5439	105.0485	-51.4244;
	6002	6060	0.00991	0.05949	0.00807	98	0	0	0	0	1	0	0	30.6177	-0.5214	-30.5252	0.2691;
	6002	6291	0.00199	0.01285	0.00245	221	0	0	0	0	1	0	0	-19.5011	-10.3093	19.5107	10.1249;
	6002	6291	0.00199	0.01285	0.00245	221	0	0	0	0	1	0	0	-19.5011	-10.3093	19.5107	10.1249;
	6002	6332	0.00746	0.03326	0.00488	149	0	0	0	0	1	0	0	-24.0955	11.9399	24.1497	-12.1871;
	6004	6003	0.00026	0.01763	0	1117	0	0	1	0	1	0	0	371.9926	-76.2277	-371.6299	100.8218;
	6006	6003	0.00024	0.01241	0	788	0	0	1	0	1	0	0	212.4100	74.2205	-212.2977	-68.4117;
	6007	6003	0.00012	0.00801	0	1069	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6008	6003	0.00019	0.01445	0	754	0	0	1	0	1	0	0	197.7800	65.0707	-197.7038	-59.2791;
	6009	6003	0.00033	0.02418	0	758	0	0	1	0	1	0	0	197.7800	40.5676	-197.6556	-31.4548;
	6010	6003	0.00034	0.01683	0	758	0	0	1	0	1	0	0	197.7800	54.8985	-197.6476	-48.3428;
	6003	6107	0.00065	0.00791	0.5258	2020	0	0	0	0	1	0	0	355.2023	-8.0653	-354.4283	-38.2176;
	6292	6003	0.0002	0.00409	0.28512	2768	0	0	0	0	1	0	0	-820.4299	-118.2212	821.7323	114.7319;
	6005	6004	0.00134	0.05853	0	200	0	0	1	0	1	0	0	-99.0148	5.8463	99.1422	-0.2803;
	6005	6004	0.00134	0.05853	0	200	0	0	1	0	1	0	0	-99.0148	5.8463	99.1422	-0.2803;
	6102	6004	0.00197	0.0205	0.06986	1400	0	0	0	0	1	0	0	576.5988	-18.2357	-570.2771	76.7882;
	6012	6005	0.00833	0.0569	0.00968	221	0	0	0	0	1	0	0	-117.4439	31.8854	118.6246	-24.8278;
	6012	6005	0.00833	0.0569	0.00968	221	0	0	0	0	1	0	0	-117.4439	31.8854	118.6246	-24.8278;
	6005	6117	0.00772	0.04984	0.00951	221	0	0	0	0	1	0	0	-57.3498	8.2865	57.6010	-7.6492;
	6005	6117	0.00772	0.04984	0.00951	221	0	0	0	0	1	0	0	-57.3498	8.2865	57.6010	-7.6492;
	6011	6068	0.00433	0.03013	0.00493	221	0	0	0	0	1	0	0	55.0972	-5.8807	-54.9661	6.2946;
	6163	6011	0.00329	0.02128	0.00406	221	0	0	0	0	1	0	0	79.3206	1.8327	-79.1172	-0.9293;
	6027	6012	0.00646	0.04503	0.00736	221	0	0	0	0	1	0	0	-109.9262	-5.6152	110.6889	10.1690;
	6027	6012	0.00646	0.04503	0.00736	221	0	0	0	0	1	0	0	-109.9262	-5.6152	110.6889	10.1690;
	6026	6013	0.00518	0.03346	0.00638	221	0	0	0	0	1	0	0	97.2442	8.7475	-96.7441	-6.1425;
	6013	6128	0.0055	0.033	0.00448	98	0	0	0	0	1	0	0	24.4783	-4.6251	-24.4433	4.3990;
	6013	6168	0.00398	0.0174	0.00265	149	0	0	0	0	1	0	0	-0.5069	-20.4590	0.5238	20.2742;
	6013	6225	0.0082	0.04681	0.00703	98	0	0	0	0	1	0	0	-22.1173	4.3366	22.1603	-4.7745;
	6014	6096	0.02367	0.05785	0.00758	98	0	0	0	0	1	0	0	36.1325	-30.9296	-35.6169	31.4036;
	6133	6014	0.01059	0.04636	0.00706	149	0	0	0	0	1	0	0	71.0775	-21.8318	-70.5060	23.6105;
	6014	6139	0.00975	0.05851	0.00794	98	0	0	0	0	1	0	0	28.8635	5.7591	-28.7809	-6.0740;
	6015	6112	0.0199	0.04863	0.00637	98	0	0	0	0	1	0	0	-31.2039	24.7610	31.5221	-24.6186;
	6236	6015	0.00985	0.04086	0.00693	149	0	0	0	0	1	0	0	56.8888	-19.3025	-56.5338	20.0821;
	6016	6168	0.00378	0.0263	0.0043	221	0	0	0	0	1	0	0	69.4372	40.3953	-69.1941	-39.1311;
	6016	6168	0.00378	0.0263	0.0043	221	0	0	0	0	1	0	0	69.4372	40.3953	-69.1941	-39.1311;
	6199	6016	0.00208	0.01421	0.00242	221	0	0	0	0	1	0	0	144.8060	-5.6993	-144.3736	8.4092;
	6199	6016	0.00208	0.01421	0.00242	221	0	0	0	0	1	0	0	144.8060	-5.6993	-144.3736	8.4092;
	6199	6016	0.00208	0.01421	0.00242	221	0	0	0	0	1	0	0	144.8060	-5.6993	-144.3736	8.4092;
	6016	6356	0.00315	0.01306	0.00222	400	0	0	0	0	1	0	0	117.8165	-156.0083	-116.6211	160.7372;
	6068	6017	0.00427	0.02759	0.00526	221	0	0	0	0	1	0	0	124.6690	5.3557	-124.0115	-1.6362;
	6068	6017	0.00427	0.02759	0.00526	221	0	0	0	0	1	0	0	124.6690	5.3557	-124.0115	-1.6362;
	6068	6017	0.00427	0.02759	0.00526	221	0	0	0	0	1	0	0	124.6690	5.3557	-124.0115	-1.6362;
	6017	6159	0.00233	0.01593	0.00271	221	0	0	0	0	1	0	0	96.2415	-6.2305	-96.0246	7.4432;
	6017	6159	0.00233	0.01593	0.00271	221	0	0	0	0	1	0	0	96.2415	-6.2305	-96.0246	7.4432;
	6017	6159	0.00233	0.01593	0.00271	221	0	0	0	0	1	0	0	96.2415	-6.2305	-96.0246	7.4432;
	6160	6018	0.00176	0.01201	0.00204	221	0	0	0	0	1	0	0	-106.4842	-12.1002	106.6903	13.3055;
	6160	6018	0.00176	0.01201	0.00204	221	0	0	0	0	1	0	0	-106.4842	-12.1002	106.6903	13.3055;
	6160	6018	0.00176	0.01201	0.00204	221	0	0	0	0	1	0	0	-106.4842	-12.1002	106.6903	13.3055;
	6018	6256	0.00261	0.01687	0.00322	221	0	0	0	0	1	0	0	-107.5103	-13.5389	107.8205	15.2241;
	6018	6256	0.00261	0.01687	0.00322	221	0	0	0	0	1	0	0	-107.5103	-13.5389	107.8205	15.2241;
	6018	6256	0.00261	0.01687	0.00322	221	0	0	0	0	1	0	0	-107.5103	-13.5389	107.8205	15.2241;
	6040	6019	0.0008	0.00518	0.00099	221	0	0	0	0	1	0	0	84.4263	13.9552	-84.3670	-13.6692;
	6040	6019	0.0008	0.00518	0.00099	221	0	0	0	0	1	0	0	84.4263	13.9552	-84.3670	-13.6692;
	6040	6019	0.0008	0.00518	0.00099	221	0	0	0	0	1	0	0	84.4263	13.9552	-84.3670	-13.6692;
	6019	6113	0.00154	0.00995	0.0019	221	0	0	0	0	1	0	0	71.6191	19.0421	-71.5333	-18.6742;
	6019	6113	0.00154	0.00995	0.0019	221	0	0	0	0	1	0	0	71.6191	19.0421	-71.5333	-18.6742;
	6019	6306	0.01058	0.02586	0.00339	98	0	0	0	0	1	0	0	7.2399	9.4394	-7.2244	-9.7346;
	6019	6313	0.00538	0.03672	0.00625	221	0	0	0	0	1	0	0	21.7764	-11.6280	-21.7436	11.2342;
	6019	6313	0.00538	0.03672	0.00625	221	0	0	0	0	1	0	0	21.7764	-11.6280	-21.7436	11.2342;
	6020	6212	0.00352	0.0146	0.00248	149	0	0	0	0	1	0	0	-85.4129	-12.7463	85.6664	13.5401;
	6020	6252	0.01082	0.04487	0.00761	149	0	0	0	0	1	0	0	68.8829	8.0663	-68.3793	-6.7575;
	6022	6021	0.00033	0.01733	0	948	0	0	1	0	1	0	0	-286.2624	-62.9879	286.5342	77.2588;
	6118	6021	0.00013	0.00161	0.10699	2020	0	0	0	0	1	0	0	-504.5811	101.7807	504.9040	-109.2354;
	6021	6210	0.00053	0.00643	0.42698	2020	0	0	0	0	1	0	0	-791.4381	31.9766	794.5571	-39.8835;
	6023	6022	0.00043	0.02783	0	438	0	0	1	0	1	0	0	-242.6229	-50.3871	242.8847	67.3328;
	6315	6022	0.0043	0.03071	0.05598	443	0	0	0	0	1	0	0	-52.3256	-13.4761	52.4443	8.5153;
	6022	6350	0.00257	0.01837	0.03349	443	0	0	0	0	1	0	0	-9.0666	-12.8602	9.0717	9.3948;
	6120	6023	0.00776	0.03392	0.00517	221	0	0	0	0	1	0	0	-34.3435	2.6671	34.4353	-2.7865;
	6023	6262	0.00666	0.04639	0.00758	221	0	0	0	0	1	0	0	37.6488	7.7618	-37.5508	-7.8390;
	6023	6262	0.00666	0.04639	0.00758	221	0	0	0	0	1	0	0	37.6488	7.7618	-37.5508	-7.8390;
	6024	6181	0.01205	0.05372	0.00788	221	0	0	0	0	1	0	0	-64.8015	44.2118	65.5141	-41.8480;
	6024	6219	0.004	0.02403	0.00326	300	0	0	0	0	1	0	0	-26.7202	118.0778	27.2818	-115.0368;
	6024	6330	0.00775	0.04653	0.00631	221	0	0	0	0	1	0	0	6.5317	75.3477	-6.1046	-73.4216;
	6025	6060	0.00724	0.04134	0.00621	250	0	0	0	0	1	0	0	38.1814	43.7026	-37.9449	-42.9849;
	6121	6025	0.00399	0.02277	0.00342	221	0	0	0	0	1	0	0	22.3890	-86.9133	-22.0692	88.3891;
	6025	6337	0.00373	0.02598	0.00425	221	0	0	0	0	1	0	0	-28.7377	58.0156	28.8890	-57.3975;
	6025	6337	0.00373	0.02598	0.00425	221	0	0	0	0	1	0	0	-28.7377	58.0156	28.8890	-57.3975;
	6352	6025	0.00808	0.01942	0.00264	221	0	0	0	0	1	0	0	23.9431	-88.8383	-23.2669	90.1933;
	6026	6182	0.00598	0.04088	0.00695	221	0	0	0	0	1	0	0	94.9004	-3.4711	-94.3546	6.5176;
	6236	6026	0.00321	0.02074	0.00396	221	0	0	0	0	1	0	0	107.5062	7.7960	-107.1323	-5.7732;
	6236	6026	0.00321	0.02074	0.00396	221	0	0	0	0	1	0	0	107.5062	7.7960	-107.1323	-5.7732;
	6027	6181	0.00709	0.0494	0.00808	300	0	0	0	0	1	0	0	154.8724	-7.1797	-153.2114	17.9278;
	6126	6028	0.00239	0.01662	0.00272	221	0	0	0	0	1	0	0	-0.8951	5.2513	0.8958	-5.5130;
	6126	6028	0.00239	0.01662	0.00272	221	0	0	0	0	1	0	0	-0.8951	5.2513	0.8958	-5.5130;
	6028	6223	0.00261	0.01816	0.00297	221	0	0	0	0	1	0	0	-67.8839	-9.1271	68.0088	9.7040;
	6028	6223	0.00261	0.01816	0.00297	221	0	0	0	0	1	0	0	-67.8839	-9.1271	68.0088	9.7040;
	6028	6289	0.0098	0.05596	0.00841	98	0	0	0	0	1	0	0	30.6262	0.0002	-30.5324	-0.2860;
	6029	6221	0.02678	0.11107	0.01885	149	0	0	0	0	1	0	0	47.0794	-15.3796	-46.4507	16.0318;
	6329	6029	0.01886	0.07826	0.01328	149	0	0	0	0	1	0	0	54.6295	-12.4053	-54.0594	13.3996;
	6031	6030	0.00319	0.1363	0	124	0	0	1	0	1	0	0	-34.8816	-0.1290	34.9191	1.7334;
	6030	6172	0.00307	0.02195	0.04002	443	0	0	0	0	1	0	0	69.1963	-8.0363	-69.0537	4.9028;
	6030	6188	0.01107	0.07911	0.14424	443	0	0	0	0	1	0	0	-49.5529	3.9999	49.8288	-16.9670;
	6030	7274	0.0079	0.05646	0.10294	443	0	0	0	0	1	0	0	-54.5625	2.3031	54.7934	-11.3474;
	6173	6031	0.03353	0.08197	0.01073	98	0	0	0	0	1	0	0	-5.6724	7.0986	5.7016	-8.1410;
	6032	6207	0.01092	0.04528	0.00768	149	0	0	0	0	1	0	0	-67.1608	-48.0522	67.9091	50.3723;
	6217	6032	0.00379	0.02164	0.00325	98	0	0	0	0	1	0	0	-30.6695	-37.5399	30.7608	37.7422;
	6034	6033	0.00014	0.00944	0	1058	0	0	1	0	1	0	0	-411.8114	-76.3256	412.0530	92.6175;
	6107	6033	0.00039	0.00803	0.56039	2768	0	0	0	0	1	0	0	667.0190	94.8190	-665.3185	-118.3489;
	6033	6342	0.00011	0.00135	0.0896	2020	0	0	0	0	1	0	0	253.2655	25.7314	-253.1962	-34.1356;
	6035	6034	0.0004	0.01618	0	540	0	0	1	0	1	0	0	-328.5483	-51.5240	328.9933	69.5235;
	6035	6034	0.0004	0.01618	0	540	0	0	1	0	1	0	0	-328.5483	-51.5240	328.9933	69.5235;
	6108	6034	0.00498	0.04865	0.0936	548	0	0	0	0	1	0	0	182.1704	-15.2636	-180.5392	21.6856;
	6034	6119	0.00307	0.02194	0.04	443	0	0	0	0	1	0	0	-0.4110	-33.0693	0.4401	29.1843;
	6034	6255	0.00338	0.02413	0.044	443	0	0	0	0	1	0	0	-147.8627	-12.3777	148.5931	13.0849;
	6034	6343	0.00082	0.00798	0.01535	548	0	0	0	0	1	0	0	82.6376	-38.9600	-82.5707	38.0467;
	6061	6035	0.00446	0.03049	0.00519	221	0	0	0	0	1	0	0	-106.0465	-1.4931	106.5569	4.4691;
	6061	6035	0.00446	0.03049	0.00519	221	0	0	0	0	1	0	0	-106.0465	-1.4931	106.5569	4.4691;
	6123	6035	0.00473	0.03056	0.00583	221	0	0	0	0	1	0	0	-94.7768	-12.5206	95.2190	14.8030;
	6123	6035	0.00473	0.03056	0.00583	221	0	0	0	0	1	0	0	-94.7768	-12.5206	95.2190	14.8030;
	6035	6306	0.00918	0.05241	0.00787	98	0	0	0	0	1	0	0	47.1749	6.0337	-46.9656	-5.6154;
	6037	6036	0.00033	0.0183	0	467	0	0	1	0	1	0	0	-262.3209	-17.0659	262.5479	29.6534;
	6037	6036	0.00033	0.0183	0	467	0	0	1	0	1	0	0	-262.3209	-17.0659	262.5479	29.6534;
	6037	6036	0.00033	0.0183	0	467	0	0	1	0	1	0	0	-262.3209	-17.0659	262.5479	29.6534;
	6036	6067	0.00172	0.01789	0.06095	750	0	0	0	0	1	0	0	-235.6072	-15.3162	236.5505	18.8980;
	6036	6142	0.00123	0.01275	0.04344	750	0	0	0	0	1	0	0	-291.5373	-25.1499	292.5738	31.4533;
	6036	6142	0.00123	0.01275	0.04344	750	0	0	0	0	1	0	0	-291.5373	-25.1499	292.5738	31.4533;
	6287	6036	0.00203	0.01984	0.03818	548	0	0	0	0	1	0	0	-65.4364	-5.7197	65.5227	2.6964;
	6036	6334	0.00352	0.02515	0.04586	443	0	0	0	0	1	0	0	-34.4845	-26.0407	34.5452	21.7871;
	6094	6037	0.00228	0.01555	0.00264	221	0	0	0	0	1	0	0	-125.6869	9.7107	126.0487	-7.5079;
	6094	6037	0.00228	0.01555	0.00264	221	0	0	0	0	1	0	0	-125.6869	9.7107	126.0487	-7.5079;
	6220	6037	0.00245	0.01672	0.00284	221	0	0	0	0	1	0	0	-128.7036	-5.6362	129.1118	8.1378;
	6220	6037	0.00245	0.01672	0.00284	221	0	0	0	0	1	0	0	-128.7036	-5.6362	129.1118	8.1378;
	6220	6037	0.00245	0.01672	0.00284	221	0	0	0	0	1	0	0	-128.7036	-5.6362	129.1118	8.1378;
	6039	6038	0.00027	0.0133	0	1269	0	0	1	0	1	0	0	-523.8702	-142.9166	524.6519	181.4265;
	6041	6038	0.0004	0.02009	0	296	0	0	1	0	1	0	0	0.0000	43.1510	0.0069	-42.8052;
	6042	6038	0.00042	0.03102	0	479	0	0	1	0	1	0	0	-0.0000	27.9466	0.0030	-27.7226;
	6038	6066	0.00105	0.01278	0.84902	2020	0	0	0	0	1	0	0	-313.9278	58.0519	315.0052	-134.5339;
	6254	6038	0.00024	0.00295	0.19592	2020	0	0	0	0	1	0	0	309.9919	-292.0970	-309.5904	276.3301;
	6349	6038	0.00017	0.002	0.13292	2020	0	0	0	0	1	0	0	-98.5340	434.8109	98.8563	-445.2807;
	6040	6039	0.00064	0.0344	0	271.8	0	0	1	0	1	0	0	-198.1219	-32.4054	198.3828	46.4278;
	6040	6039	0.00064	0.0344	0	271.8	0	0	1	0	1	0	0	-198.1219	-32.4054	198.3828	46.4278;
	6222	6039	0.00129	0.00919	0.01675	443	0	0	0	0	1	0	0	-126.8671	-50.0645	127.1045	50.0610;
	6040	6224	0.00927	0.03846	0.00653	149	0	0	0	0	1	0	0	62.1850	0.0552	-61.8224	0.8071;
	6043	6236	0.0039	0.02665	0.00453	221	0	0	0	0	1	0	0	-52.9291	-18.1252	53.0529	18.5221;
	6043	6236	0.0039	0.02665	0.00453	221	0	0	0	0	1	0	0	-52.9291	-18.1252	53.0529	18.5221;
	6335	6043	0.00217	0.01509	0.00247	221	0	0	0	0	1	0	0	21.2310	2.7119	-21.2209	-2.8848;
	6335	6043	0.00217	0.01509	0.00247	221	0	0	0	0	1	0	0	21.2310	2.7119	-21.2209	-2.8848;
	6044	6203	0.00617	0.02696	0.00411	149	0	0	0	0	1	0	0	57.3157	-6.2391	-57.1067	6.7505;
	6204	6044	0.00268	0.01111	0.00189	149	0	0	0	0	1	0	0	-19.1691	21.0659	19.1913	-21.1595;
	6044	6284	0.00593	0.02596	0.00395	149	0	0	0	0	1	0	0	-69.1951	0.8497	69.4848	0.0298;
	6044	6323	0.0021	0.01432	0.00244	221	0	0	0	0	1	0	0	-12.8060	10.6844	12.8120	-10.8822;
	6044	6323	0.0021	0.01432	0.00244	221	0	0	0	0	1	0	0	-12.8060	10.6844	12.8120	-10.8822;
	6046	6045	8e-05	0.0073	0	1198	0	0	1	0	1	0	0	-779.5782	-87.3510	780.0559	130.9397;
	6048	6045	0.0014	0.07775	0	233	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6049	6045	0.00046	0.04414	0	283	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6050	6045	0.00056	0.04367	0	256	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6051	6045	0.00035	0.0254	0	351	0	0	1	0	1	0	0	57.2400	66.7033	-57.2150	-64.8891;
	6052	6045	0.00074	0.03404	0	342	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6053	6045	0.00028	0.02922	0	352	0	0	1	0	1	0	0	57.2400	58.2322	-57.2227	-56.4309;
	6054	6045	0.00061	0.05567	0	338	0	0	1	0	1	0	0	57.2400	30.8409	-57.2162	-28.6649;
	6066	6045	0.00059	0.00714	0.47436	2020	0	0	0	0	1	0	0	460.1678	-66.3624	-458.9639	31.2660;
	6210	6045	0.00142	0.01727	1.14708	2020	0	0	0	0	1	0	0	283.5054	-4.2303	-282.3985	-103.9593;
	6045	6234	0.00031	0.0037	0.24613	2020	0	0	0	0	1	0	0	132.9604	91.7385	-132.8757	-116.4116;
	6047	6046	0.00056	0.0418	0	320	0	0	1	0	1	0	0	-192.3456	-11.5531	192.5510	26.8839;
	6047	6046	0.00056	0.0418	0	320	0	0	1	0	1	0	0	-192.3456	-11.5531	192.5510	26.8839;
	6198	6046	0.00141	0.01004	0.0183	523	0	0	0	0	1	0	0	-181.5967	-42.1634	182.0776	43.7140;
	6046	6285	0.00296	0.02891	0.05562	647	0	0	0	0	1	0	0	212.3986	-10.1308	-211.1014	17.0815;
	6047	6150	0.00335	0.02337	0.00382	221	0	0	0	0	1	0	0	82.6881	-25.6399	-82.4404	26.9797;
	6047	6150	0.00335	0.02337	0.00382	221	0	0	0	0	1	0	0	82.6881	-25.6399	-82.4404	26.9797;
	6291	6047	0.00187	0.01206	0.0023	221	0	0	0	0	1	0	0	-34.7055	-16.0207	34.7325	15.9630;
	6291	6047	0.00187	0.01206	0.0023	221	0	0	0	0	1	0	0	-34.7055	-16.0207	34.7325	15.9630;
	6226	6055	0.018	0.10807	0.01467	98	0	0	0	0	1	0	0	-25.5079	-2.9395	25.6238	2.1323;
	6055	6286	0.00882	0.0504	0.00757	98	0	0	0	0	1	0	0	-30.5538	-3.5323	30.6344	3.2082;
	6057	6056	0.00023	0.01095	0	1171	0	0	1	0	1	0	0	-474.2958	-29.6794	474.8021	53.7859;
	6056	6066	0.00014	0.00165	0.10973	2020	0	0	0	0	1	0	0	673.1518	-333.1887	-672.3954	330.6734;
	6161	6056	0.00011	0.00227	0.15827	3146	0	0	0	0	1	0	0	974.4110	138.3066	-973.3894	-133.7053;
	6298	6056	8e-05	0.001	0.06674	2020	0	0	0	0	1	0	0	174.7219	-418.0362	-174.5645	413.1080;
	6058	6057	0.00061	0.02173	0	328	0	0	1	0	1	0	0	-193.0076	-27.7277	193.2374	35.9107;
	6058	6057	0.00061	0.02173	0	328	0	0	1	0	1	0	0	-193.0076	-27.7277	193.2374	35.9107;
	6067	6057	0.001	0.00977	0.01879	548	0	0	0	0	1	0	0	-13.5928	17.5602	13.5979	-19.4408;
	6057	6177	0.00628	0.06139	0.11812	548	0	0	0	0	1	0	0	74.2231	-22.7011	-73.8689	13.9683;
	6058	6124	0.00613	0.04269	0.00698	221	0	0	0	0	1	0	0	90.8792	4.0180	-90.3766	-1.2180;
	6058	6124	0.00613	0.04269	0.00698	221	0	0	0	0	1	0	0	90.8792	4.0180	-90.3766	-1.2180;
	6058	6124	0.00613	0.04269	0.00698	221	0	0	0	0	1	0	0	90.8792	4.0180	-90.3766	-1.2180;
	6300	6058	0.00293	0.01895	0.00362	221	0	0	0	0	1	0	0	65.3875	7.6507	-65.2624	-7.2088;
	6357	6059	0.01709	0.07089	0.01203	149	0	0	0	0	1	0	0	30.3028	-15.7471	-30.1086	15.3313;
	6060	6157	0.00969	0.05535	0.00832	221	0	0	0	0	1	0	0	30.9037	-0.0638	-30.8110	-0.2345;
	6314	6060	0.00648	0.02889	0.00424	149	0	0	0	0	1	0	0	37.0834	-21.5473	-36.9636	21.6596;
	6061	6219	0.00959	0.02345	0.00307	221	0	0	0	0	1	0	0	31.2520	-34.2196	-31.0435	34.4262;
	6061	6224	0.01257	0.03074	0.00403	98	0	0	0	0	1	0	0	32.9410	-4.7042	-32.7997	4.6549;
	6063	6062	0.00012	0.00745	0	1206	0	0	1	0	1	0	0	-724.3859	-17.1947	725.0062	55.7041;
	6075	6062	0.0006	0.00726	0.48242	2020	0	0	0	0	1	0	0	380.0137	-46.2421	-379.1645	7.1550;
	7199	6062	0.00097	0.01173	0.77933	2020	0	0	0	0	1	0	0	346.9810	-3.6165	-345.8417	-62.8591;
	6064	6063	0.00104	0.04096	0	200	0	0	1	0	1	0	0	-141.0050	-10.0254	141.2126	18.2004;
	6063	6192	0.00419	0.04091	0.07872	647	0	0	0	0	1	0	0	284.2484	-5.8396	-280.9153	30.4225;
	8094	6063	0.00384	0.03753	0.07222	800	0	0	0	0	1	0	0	-295.5441	20.9342	298.9250	4.8340;
	6064	6341	0.01342	0.05869	0.00894	149	0	0	0	0	1	0	0	58.5250	-13.3446	-58.0436	14.5545;
	6065	6262	0.00781	0.04461	0.0067	98	0	0	0	0	1	0	0	-13.7854	2.6836	13.8010	-3.2621;
	6067	6066	0.00017	0.00814	0	1115	0	0	1	0	1	0	0	-520.1062	-82.8919	520.5644	104.8307;
	6069	6066	0.00023	0.01215	0	667	0	0	1	0	1	0	0	123.8200	59.1275	-123.7792	-56.9713;
	6070	6066	0.00044	0.02944	0	677	0	0	1	0	1	0	0	131.2900	25.4442	-131.2158	-20.4812;
	6071	6066	0.00013	0.00964	0	670	0	0	1	0	1	0	0	105.9000	75.4579	-105.8793	-73.9214;
	6072	6066	0.00026	0.02419	0	679	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6073	6066	0.00026	0.01616	0	664	0	0	1	0	1	0	0	131.2900	44.7602	-131.2428	-41.8294;
	6074	6066	0.00036	0.01602	0	666	0	0	1	0	1	0	0	131.2900	44.3036	-131.2248	-41.4044;
	6068	6067	0.00105	0.0432	0	300	0	0	1	0	1	0	0	-159.5205	-11.1808	159.7860	22.1028;
	6068	6067	0.00105	0.0432	0	300	0	0	1	0	1	0	0	-159.5205	-11.1808	159.7860	22.1028;
	6279	6067	0.00289	0.02062	0.0376	443	0	0	0	0	1	0	0	22.4381	-5.9928	-22.4235	2.2280;
	6076	6075	0.00022	0.01507	0	1058	0	0	1	0	1	0	0	-262.1629	32.2369	262.3119	-22.0349;
	6078	6075	0.00016	0.01164	0	1159	0	0	1	0	1	0	0	477.3000	-94.0378	-476.9213	121.5849;
	6079	6075	9e-05	0.00542	0	1165	0	0	1	0	1	0	0	328.9200	-218.6841	-328.7796	227.1399;
	6080	6075	8e-05	0.0074	0	1152	0	0	1	0	1	0	0	328.9200	-157.8983	-328.8135	167.7492;
	6075	6101	0.00034	0.00413	0.27429	2020	0	0	0	0	1	0	0	432.2197	-286.1420	-431.3532	268.3177;
	7018	6075	0.00154	0.01865	1.23907	2020	0	0	0	0	1	0	0	-59.7687	35.4621	59.9692	-162.0549;
	6077	6076	0.0007	0.0251	0	176.4	0	0	1	0	1	0	0	-150.1376	3.5992	150.2911	1.9028;
	6102	6076	0.00351	0.02507	0.04571	850	0	0	0	0	1	0	0	-137.6707	31.5877	138.3515	-31.4504;
	6188	6076	0.00528	0.03774	0.0688	443	0	0	0	0	1	0	0	26.5156	-4.1519	-26.4796	-2.6893;
	6077	6135	0.01114	0.04621	0.00784	149	0	0	0	0	1	0	0	59.9873	14.9569	-59.5722	-14.0311;
	6077	6311	0.01033	0.04605	0.00675	149	0	0	0	0	1	0	0	90.1503	-18.5561	-89.3011	21.6473;
	6082	6081	0.00602	0.1165	0	80	0	0	1	0	1	0	0	41.3700	15.5997	-41.2612	-13.4941;
	6083	6081	0.00631	0.2531	0	80	0	0	1	0	1	0	0	65.3000	11.1893	-65.0439	-0.9181;
	6081	6156	0.00412	0.01838	0.0027	149	0	0	0	0	1	0	0	89.7282	22.7843	-89.3893	-21.5520;
	6212	6081	0.00581	0.0241	0.00409	149	0	0	0	0	1	0	0	-16.5579	8.0241	16.5769	-8.3721;
	6085	6084	0.01088	0.45298	0	31	0	0	1	0	1	0	0	1.0500	4.1994	-1.0481	-4.1209;
	6086	6084	0.00567	0.21309	0	41	0	0	1	0	1	0	0	22.5000	8.8751	-22.4693	-7.7225;
	6087	6084	0.01529	0.2834	0	43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6088	6084	0.00292	0.0945	0	25	0	0	1	0	1	0	0	7.9500	20.0195	-7.9375	-19.6141;
	6089	6084	0.00558	0.2567	0	25	0	0	1	0	1	0	0	10.4200	7.3522	-10.4116	-6.9662;
	6090	6084	0.00213	0.09907	0	46	0	0	1	0	1	0	0	30.5200	19.0741	-30.4945	-17.8877;
	6084	6136	0.00536	0.03659	0.00622	221	0	0	0	0	1	0	0	103.6430	-9.7230	-103.0868	12.8717;
	6084	6355	0.00317	0.01386	0.00211	221	0	0	0	0	1	0	0	-31.2820	66.0344	31.4446	-65.5419;
	6091	6176	0.01965	0.04804	0.00629	221	0	0	0	0	1	0	0	-57.2916	37.4450	58.2123	-35.8224;
	6251	6091	0.00626	0.03578	0.00538	98	0	0	0	0	1	0	0	-19.3922	-32.2590	19.4816	32.2366;
	6265	6092	0.03066	0.13415	0.02043	221	0	0	0	0	1	0	0	109.6027	-20.2047	-105.9862	33.8778;
	6092	6340	0.02123	0.09289	0.01415	221	0	0	0	0	1	0	0	70.3262	0.3384	-69.3315	2.5389;
	6094	6093	0.01077	0.02588	0.00351	98	0	0	0	0	1	0	0	37.3160	13.7639	-37.1454	-13.7027;
	6093	6191	0.00537	0.02229	0.00378	149	0	0	0	0	1	0	0	-3.3946	2.2127	3.3955	-2.5816;
	6094	6352	0.00312	0.02171	0.00355	221	0	0	0	0	1	0	0	73.0389	-26.2226	-72.8516	27.1691;
	6094	6352	0.00312	0.02171	0.00355	221	0	0	0	0	1	0	0	73.0389	-26.2226	-72.8516	27.1691;
	6116	6095	0.02712	0.06628	0.00868	98	0	0	0	0	1	0	0	-18.4586	-6.1480	18.5604	5.5254;
	6095	6353	0.00442	0.03018	0.00514	221	0	0	0	0	1	0	0	-55.1016	21.3083	55.2545	-20.7834;
	6095	6353	0.00442	0.03018	0.00514	221	0	0	0	0	1	0	0	-55.1016	21.3083	55.2545	-20.7834;
	6095	6358	0.00976	0.04048	0.00687	250	0	0	0	0	1	0	0	23.2729	-67.5120	-22.7860	68.8185;
	6196	6096	0.02156	0.08942	0.01517	149	0	0	0	0	1	0	0	-45.1107	-13.0750	45.5806	13.4688;
	6096	6202	0.01774	0.10129	0.01522	98	0	0	0	0	1	0	0	-13.8110	14.1778	13.8813	-15.3502;
	6096	6340	0.02271	0.13634	0.0185	98	0	0	0	0	1	0	0	-21.9327	9.8258	22.0623	-10.9667;
	6097	6220	0.00366	0.025	0.00425	221	0	0	0	0	1	0	0	-65.5244	-17.3984	65.6954	18.1458;
	6097	6220	0.00366	0.025	0.00425	221	0	0	0	0	1	0	0	-65.5244	-17.3984	65.6954	18.1458;
	6097	6225	0.01044	0.04569	0.00696	149	0	0	0	0	1	0	0	25.6889	4.9468	-25.6158	-5.3070;
	6098	6123	0.00317	0.02048	0.00391	221	0	0	0	0	1	0	0	-60.2616	-1.9877	60.3801	2.3724;
	6098	6123	0.00317	0.02048	0.00391	221	0	0	0	0	1	0	0	-60.2616	-1.9877	60.3801	2.3724;
	6098	6208	0.00691	0.01691	0.00221	98	0	0	0	0	1	0	0	7.0317	-34.2595	-6.9453	34.2550;
	6098	6289	0.00552	0.02415	0.00368	149	0	0	0	0	1	0	0	-18.7285	0.7749	18.7485	-1.0455;
	6099	6204	0.00266	0.01519	0.00228	98	0	0	0	0	1	0	0	20.1355	-7.2858	-20.1231	7.1322;
	6099	6225	0.0031	0.01769	0.00266	98	0	0	0	0	1	0	0	50.0316	21.0223	-49.9385	-20.7512;
	6099	6310	0.00667	0.02767	0.0047	149	0	0	0	0	1	0	0	-91.5471	-19.7965	92.1418	21.7964;
	6100	6128	0.01671	0.10034	0.01362	98	0	0	0	0	1	0	0	25.4048	1.6923	-25.2944	-2.3637;
	6180	6100	0.00956	0.0418	0.00637	149	0	0	0	0	1	0	0	55.3293	-20.9652	-54.9885	21.8297;
	6283	6100	0.00566	0.0323	0.00485	98	0	0	0	0	1	0	0	8.1963	34.1281	-8.1262	-34.2120;
	6102	6101	0.00013	0.0085	0	1307	0	0	1	0	1	0	0	-671.9685	-11.3827	672.5349	48.4151;
	6104	6101	0.00031	0.02423	0	378	0	0	1	0	1	0	0	60.3300	78.8590	-60.3017	-76.6505;
	6105	6101	0.00037	0.03898	0	368	0	0	1	0	1	0	0	60.3300	49.3340	-60.3092	-47.1451;
	6106	6101	0.00018	0.00963	0	560	0	0	1	0	1	0	0	120.6600	197.7139	-120.5707	-192.9372;
	6103	6102	0.00102	0.04506	0	439	0	0	1	0	1	0	0	-232.5061	25.5754	233.0405	-1.9692;
	6103	6117	0.00862	0.06005	0.00982	221	0	0	0	0	1	0	0	71.6246	-1.8646	-71.2010	3.7942;
	6103	6117	0.00862	0.06005	0.00982	221	0	0	0	0	1	0	0	71.6246	-1.8646	-71.2010	3.7942;
	6103	6183	0.01177	0.05149	0.00784	149	0	0	0	0	1	0	0	55.0470	14.3643	-54.6809	-13.5708;
	6108	6107	0.00061	0.04374	0	380	0	0	1	0	1	0	0	-2.6251	-44.5487	2.6371	45.4056;
	6110	6107	0.00015	0.01079	0	1181	0	0	1	0	1	0	0	301.1800	120.3015	-301.0341	-109.8086;
	6111	6107	0.00014	0.01069	0	1208	0	0	1	0	1	0	0	293.6300	121.5020	-293.4993	-111.5215;
	6107	8082	0.00113	0.01368	0.90909	2020	0	0	0	0	1	0	0	-181.3881	49.3666	181.8417	-138.8735;
	6109	6108	0.00252	0.10367	0	137	0	0	1	0	1	0	0	-49.2070	-5.0760	49.2686	7.6108;
	6108	6192	0.00493	0.03524	0.06426	523	0	0	0	0	1	0	0	-228.8139	52.2015	231.5024	-39.4850;
	6338	6109	0.03888	0.09504	0.01244	98	0	0	0	0	1	0	0	-34.2964	-1.0629	34.7670	0.9860;
	6113	6175	0.00078	0.00501	0.00096	221	0	0	0	0	1	0	0	33.7556	19.9892	-33.7433	-20.0044;
	6113	6175	0.00078	0.00501	0.00096	221	0	0	0	0	1	0	0	33.7556	19.9892	-33.7433	-20.0044;
	6113	6345	0.00258	0.01129	0.00172	149	0	0	0	0	1	0	0	55.0355	-8.4399	-54.9539	8.6284;
	6114	6204	0.01029	0.04585	0.00672	149	0	0	0	0	1	0	0	-53.7855	-7.9657	54.1002	8.7128;
	6114	6261	0.00516	0.03097	0.0042	98	0	0	0	0	1	0	0	-16.7545	-12.0243	16.7769	11.7519;
	6159	6115	0.00432	0.02954	0.00503	221	0	0	0	0	1	0	0	60.4665	18.7617	-60.2923	-18.0681;
	6159	6115	0.00432	0.02954	0.00503	221	0	0	0	0	1	0	0	60.4665	18.7617	-60.2923	-18.0681;
	6115	6191	0.0085	0.03718	0.00566	149	0	0	0	0	1	0	0	-48.2943	4.1688	48.4982	-3.8333;
	6115	6225	0.0095	0.05707	0.00774	98	0	0	0	0	1	0	0	6.3019	5.7827	-6.2944	-6.4933;
	6115	6250	0.00313	0.01394	0.00204	149	0	0	0	0	1	0	0	31.4470	-10.9653	-31.4117	10.9225;
	6181	6116	0.01119	0.06392	0.00961	98	0	0	0	0	1	0	0	38.5673	10.0002	-38.3914	-9.9620;
	6119	6118	0.00021	0.01219	0	1133	0	0	1	0	1	0	0	-524.3282	-143.6489	524.9308	178.6245;
	6118	6349	9e-05	0.00182	0.12727	2768	0	0	0	0	1	0	0	-20.3497	-280.4052	20.4129	267.9818;
	6120	6119	0.00056	0.0289	0	350	0	0	1	0	1	0	0	-197.5028	-33.8719	197.7266	45.4193;
	6120	6119	0.00056	0.0289	0	350	0	0	1	0	1	0	0	-197.5028	-33.8719	197.7266	45.4193;
	6119	6354	0.00095	0.00925	0.01779	548	0	0	0	0	1	0	0	128.4349	23.6260	-128.2773	-23.9171;
	6290	6120	0.00336	0.02297	0.00391	221	0	0	0	0	1	0	0	-116.5659	-2.1285	117.0246	4.8734;
	6290	6120	0.00336	0.02297	0.00391	221	0	0	0	0	1	0	0	-116.5659	-2.1285	117.0246	4.8734;
	6121	6174	0.00587	0.03351	0.00504	98	0	0	0	0	1	0	0	12.5561	7.3183	-12.5435	-7.7494;
	6121	6179	0.0239	0.05842	0.00765	98	0	0	0	0	1	0	0	2.0382	-3.5992	-2.0347	2.8405;
	6220	6121	0.0032	0.02187	0.00372	221	0	0	0	0	1	0	0	79.1100	-23.3615	-78.8916	24.4821;
	6220	6121	0.0032	0.02187	0.00372	221	0	0	0	0	1	0	0	79.1100	-23.3615	-78.8916	24.4821;
	6122	6327	0.03109	0.07602	0.00995	98	0	0	0	0	1	0	0	5.6293	-9.2107	-5.5964	8.2736;
	7337	6122	0.02322	0.13264	0.01993	98	0	0	0	0	1	0	0	28.5258	-3.7475	-28.3393	2.7807;
	6233	6123	0.00405	0.02315	0.00348	98	0	0	0	0	1	0	0	-23.6576	-7.7086	23.6833	7.5165;
	6124	6131	0.01842	0.07644	0.01297	149	0	0	0	0	1	0	0	77.1629	-1.9582	-76.0618	5.2503;
	6191	6124	0.00835	0.05393	0.01029	221	0	0	0	0	1	0	0	-68.6638	1.6649	69.0636	-0.1027;
	6124	6314	0.01906	0.08338	0.0127	149	0	0	0	0	1	0	0	67.4834	-10.5553	-66.5934	13.1873;
	6180	6125	0.00599	0.02482	0.00421	149	0	0	0	0	1	0	0	-89.4693	11.2952	89.9675	-9.6441;
	6125	6322	0.01845	0.08069	0.01229	149	0	0	0	0	1	0	0	-92.5575	8.9141	94.1808	-3.0391;
	6126	6130	0.00394	0.01755	0.00257	221	0	0	0	0	1	0	0	-30.1038	4.6315	30.1411	-4.7178;
	6126	6176	0.00718	0.05004	0.00818	221	0	0	0	0	1	0	0	-19.6514	-8.1883	19.6841	7.6087;
	6126	6176	0.00718	0.05004	0.00818	221	0	0	0	0	1	0	0	-19.6514	-8.1883	19.6841	7.6087;
	6126	6313	0.00918	0.0551	0.00748	98	0	0	0	0	1	0	0	20.8167	-13.0274	-20.7612	12.6224;
	6127	6237	0.01441	0.08233	0.01237	98	0	0	0	0	1	0	0	5.6723	-8.7321	-5.6579	7.5902;
	6338	6127	0.01299	0.07418	0.01115	98	0	0	0	0	1	0	0	0.6864	-8.4571	-0.6780	7.4150;
	6127	8102	0.03512	0.08585	0.01124	98	0	0	0	0	1	0	0	-30.2343	3.3937	30.5662	-3.6965;
	6128	6276	0.01619	0.03957	0.00518	200	0	0	0	0	1	0	0	-3.0623	-16.9953	3.1105	16.6053;
	6129	6309	0.02452	0.10724	0.01633	149	0	0	0	0	1	0	0	-38.9289	-0.9584	39.3057	0.9783;
	6129	6336	0.01251	0.07513	0.0102	98	0	0	0	0	1	0	0	29.0689	-1.8316	-28.9615	1.4731;
	6130	6230	0.0041	0.035	0.0058	230	0	0	0	0	1	0	0	-72.4024	-15.2557	72.6305	16.6284;
	6130	6231	0.00525	0.02339	0.00343	149	0	0	0	0	1	0	0	28.8612	16.1735	-28.8025	-16.2467;
	6131	6251	0.02579	0.06305	0.00826	98	0	0	0	0	1	0	0	32.2118	-17.6803	-31.8578	17.7390;
	6132	6137	0.00931	0.05592	0.00759	98	0	0	0	0	1	0	0	29.4019	-4.4390	-29.3170	4.2152;
	6175	6132	0.00341	0.01491	0.00227	250	0	0	0	0	1	0	0	94.4612	15.0766	-94.1419	-13.9010;
	6190	6133	0.01462	0.06065	0.01029	149	0	0	0	0	1	0	0	82.5225	-15.7557	-81.5175	18.8718;
	6134	6140	0.01102	0.04818	0.00734	149	0	0	0	0	1	0	0	-31.2959	24.4542	31.4658	-24.4651;
	6134	6358	0.01529	0.06688	0.01019	149	0	0	0	0	1	0	0	23.6759	-26.6142	-23.4926	26.3468;
	6195	6135	0.018	0.07467	0.01267	149	0	0	0	0	1	0	0	-37.5917	-8.0126	37.8622	7.8811;
	6358	6136	0.00974	0.04339	0.00636	221	0	0	0	0	1	0	0	-31.7115	33.2429	31.9068	-33.0417;
	6137	6184	0.01801	0.04326	0.00587	98	0	0	0	0	1	0	0	-35.2345	6.4086	35.4743	-6.4018;
	6137	6217	0.00779	0.01906	0.0025	98	0	0	0	0	1	0	0	22.3715	-22.5738	-22.2905	22.5299;
	6157	6138	0.03762	0.09196	0.01204	98	0	0	0	0	1	0	0	2.0010	-7.9255	-1.9791	6.7772;
	6138	6286	0.02051	0.0914	0.0134	149	0	0	0	0	1	0	0	-25.7009	-14.6172	25.8755	14.0251;
	6139	6339	0.01781	0.10172	0.01528	98	0	0	0	0	1	0	0	19.1709	3.3540	-19.1034	-4.5082;
	6142	6141	0.0002	0.00909	0	1326	0	0	1	0	1	0	0	-712.6593	-64.4138	713.6542	109.6313;
	6142	6141	0.0002	0.00909	0	1326	0	0	1	0	1	0	0	-712.6593	-64.4138	713.6542	109.6313;
	6144	6141	0.00106	0.04778	0	265	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6145	6141	0.00027	0.01788	0	1093	0	0	1	0	1	0	0	322.8500	40.1091	-322.5806	-22.2711;
	6146	6141	0.00024	0.01722	0	1090	0	0	1	0	1	0	0	322.8500	41.5469	-322.6103	-24.3483;
	6147	6141	0.0002	0.01493	0	1332	0	0	1	0	1	0	0	283.2200	45.1840	-283.0649	-33.6082;
	6148	6141	0.00013	0.00914	0	1248	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6149	6141	4e-05	0.00474	0	1255	0	0	1	0	1	0	0	219.4000	135.6715	-219.3749	-132.6985;
	6141	6161	0.00052	0.00627	0.4163	2020	0	0	0	0	1	0	0	-255.6132	21.5952	255.9467	-61.1491;
	6141	6197	0.00014	0.00318	0.27573	4352	0	0	0	0	1	0	0	1315.6724	93.0827	-1313.3446	-68.9824;
	6239	6141	0.00025	0.00304	0.20218	2400	0	0	0	0	1	0	0	1344.0476	152.0932	-1339.7368	-121.0144;
	6143	6142	0.0003	0.02159	0	443	0	0	1	0	1	0	0	-293.3336	-4.2197	293.5863	22.4038;
	6143	6142	0.0003	0.02159	0	443	0	0	1	0	1	0	0	-293.3336	-4.2197	293.5863	22.4038;
	6143	6142	0.0003	0.02159	0	443	0	0	1	0	1	0	0	-293.3336	-4.2197	293.5863	22.4038;
	6142	6162	0.00533	0.03805	0.06937	443	0	0	0	0	1	0	0	-40.5879	-1.2904	40.6735	-5.2490;
	6143	6284	0.00613	0.04273	0.00699	221	0	0	0	0	1	0	0	108.2477	26.0492	-107.5029	-21.5601;
	6143	6284	0.00613	0.04273	0.00699	221	0	0	0	0	1	0	0	108.2477	26.0492	-107.5029	-21.5601;
	6312	6143	0.00214	0.01491	0.00244	250	0	0	0	0	1	0	0	-165.2982	13.6396	165.8764	-9.8598;
	6312	6143	0.00214	0.01491	0.00244	250	0	0	0	0	1	0	0	-165.2982	13.6396	165.8764	-9.8598;
	6312	6143	0.00214	0.01491	0.00244	250	0	0	0	0	1	0	0	-165.2982	13.6396	165.8764	-9.8598;
	6312	6143	0.00214	0.01491	0.00244	250	0	0	0	0	1	0	0	-165.2982	13.6396	165.8764	-9.8598;
	6150	6356	0.00408	0.02634	0.00503	221	0	0	0	0	1	0	0	23.8054	-43.5947	-23.7076	43.7087;
	6150	6356	0.00408	0.02634	0.00503	221	0	0	0	0	1	0	0	23.8054	-43.5947	-23.7076	43.7087;
	6190	6151	0.01488	0.06632	0.00972	221	0	0	0	0	1	0	0	-100.9925	10.5257	102.4915	-4.8500;
	6151	6311	0.02053	0.09148	0.01341	149	0	0	0	0	1	0	0	-79.3118	28.9667	80.7211	-24.0773;
	6327	6151	0.05056	0.12359	0.01618	150	0	0	0	0	1	0	0	40.3596	-22.8329	-39.3197	23.6987;
	6153	6152	0.00286	0.10993	0	155	0	0	1	0	1	0	0	-34.6180	-16.4994	34.6609	18.1483;
	6152	6177	0.00504	0.036	0.06563	443	0	0	0	0	1	0	0	-48.5438	-21.8950	48.6772	16.0891;
	6152	6198	0.00248	0.02429	0.04673	548	0	0	0	0	1	0	0	13.8828	3.7467	-13.8772	-8.4521;
	6241	6153	0.0044	0.03067	0.00501	221	0	0	0	0	1	0	0	87.9638	-0.3054	-87.6190	2.2159;
	6241	6153	0.0044	0.03067	0.00501	221	0	0	0	0	1	0	0	87.9638	-0.3054	-87.6190	2.2159;
	6153	6324	0.00612	0.0418	0.00711	221	0	0	0	0	1	0	0	50.9430	-9.2612	-50.7761	9.7038;
	6153	6324	0.00612	0.0418	0.00711	221	0	0	0	0	1	0	0	50.9430	-9.2612	-50.7761	9.7038;
	6176	6154	0.01188	0.04928	0.00836	149	0	0	0	0	1	0	0	-11.1152	9.7365	11.1423	-10.4506;
	6252	6154	0.02199	0.0912	0.01548	149	0	0	0	0	1	0	0	54.8993	2.9375	-54.2423	-1.7594;
	6155	6284	0.00973	0.05559	0.00835	98	0	0	0	0	1	0	0	-7.5570	-13.3552	7.5795	12.6652;
	6156	6282	0.00873	0.05961	0.01014	221	0	0	0	0	1	0	0	121.2287	-20.2327	-119.9467	27.9413;
	6158	6341	0.02816	0.06884	0.00901	98	0	0	0	0	1	0	0	-19.0521	36.2616	19.5153	-36.0496;
	8104	6158	0.00916	0.05232	0.00786	98	0	0	0	0	1	0	0	-13.3254	-28.2847	13.4121	27.9745;
	6281	6159	0.00206	0.00903	0.00138	250	0	0	0	0	1	0	0	-75.8298	86.6929	76.1009	-85.6430;
	6160	6175	0.00216	0.01479	0.00252	221	0	0	0	0	1	0	0	49.3919	4.2929	-49.3377	-4.1688;
	6160	6175	0.00216	0.01479	0.00252	221	0	0	0	0	1	0	0	49.3919	4.2929	-49.3377	-4.1688;
	6160	6233	0.00526	0.02342	0.00343	149	0	0	0	0	1	0	0	41.5314	10.8374	-41.4324	-10.7314;
	6160	6330	0.00719	0.03146	0.00479	149	0	0	0	0	1	0	0	80.8576	-10.9724	-80.3699	12.6377;
	6162	6161	0.00024	0.01685	0	1132	0	0	1	0	1	0	0	-386.6848	-21.7516	387.0336	46.2388;
	6164	6161	0.00022	0.01652	0	880	0	0	1	0	1	0	0	71.4300	46.3065	-71.4150	-45.1781;
	6165	6161	0.00034	0.01841	0	879	0	0	1	0	1	0	0	71.4300	41.1706	-71.4082	-39.9911;
	6166	6161	0.00011	0.00775	0	880	0	0	1	0	1	0	0	71.4300	99.0634	-71.4145	-97.9738;
	6167	6161	0.0002	0.01447	0	883	0	0	1	0	1	0	0	71.4300	52.8599	-71.4151	-51.7829;
	6161	7018	0.00084	0.01712	1.19421	3146	0	0	0	0	1	0	0	-1331.7385	111.5295	1346.2313	58.1899;
	6163	6162	0.00109	0.04275	0	184.2	0	0	1	0	1	0	0	-106.7961	-11.0170	106.9195	15.8559;
	6162	6277	0.00506	0.03614	0.0659	443	0	0	0	0	1	0	0	145.5656	-2.6131	-144.5268	3.2721;
	6279	6162	0.00087	0.00624	0.01138	443	0	0	0	0	1	0	0	-93.4508	-14.3892	93.5262	13.7578;
	6280	6163	0.00495	0.02053	0.00348	149	0	0	0	0	1	0	0	-27.4345	-9.3677	27.4755	9.1843;
	6168	6209	0.01804	0.07482	0.0127	149	0	0	0	0	1	0	0	-48.4049	-1.8739	48.8365	2.4060;
	6168	6261	0.00295	0.00722	0.00094	98	0	0	0	0	1	0	0	48.0393	20.6918	-47.9569	-20.5819;
	6170	6169	0.00027	0.01779	0	1108	0	0	1	0	1	0	0	-434.1149	-27.9841	434.6096	60.5757;
	6169	6239	0.00065	0.00782	0.51936	2020	0	0	0	0	1	0	0	-434.6096	-60.5757	435.7846	19.8133;
	6171	6170	0.00057	0.03437	0	297	0	0	1	0	1	0	0	-167.1576	-32.4758	167.3220	42.3892;
	6170	6235	0.0015	0.01464	0.02816	548	0	0	0	0	1	0	0	78.0070	-2.6841	-77.9186	0.6406;
	6308	6170	0.00343	0.02448	0.04463	443	0	0	0	0	1	0	0	-96.2880	2.0838	96.5980	-4.4701;
	6170	6334	0.00357	0.02552	0.04652	443	0	0	0	0	1	0	0	92.1879	-7.2509	-91.8934	4.5594;
	6236	6171	0.00723	0.05035	0.00823	221	0	0	0	0	1	0	0	-53.1925	0.3582	53.3976	0.2458;
	6173	6172	0.0013	0.05717	0	137	0	0	1	0	1	0	0	-68.9936	7.5447	69.0537	-4.9028;
	6173	6265	0.00345	0.01429	0.00242	250	0	0	0	0	1	0	0	78.1068	-43.1190	-77.8437	43.9557;
	7020	6173	0.03858	0.09432	0.01235	98	0	0	0	0	1	0	0	39.6161	-18.0108	-38.9208	18.4257;
	6174	6203	0.00829	0.02025	0.00265	221	0	0	0	0	1	0	0	73.8961	15.3052	-73.4212	-14.4065;
	6174	6250	0.00258	0.01476	0.00222	98	0	0	0	0	1	0	0	54.9099	35.7715	-54.7983	-35.3525;
	6174	6320	0.00372	0.02404	0.00459	221	0	0	0	0	1	0	0	-106.0063	-35.2286	106.4722	37.7774;
	6174	6320	0.00372	0.02404	0.00459	221	0	0	0	0	1	0	0	-106.0063	-35.2286	106.4722	37.7774;
	6175	6194	0.01297	0.05381	0.00913	149	0	0	0	0	1	0	0	-40.4720	6.0436	40.6950	-6.0129;
	6175	6289	0.01181	0.02887	0.00378	98	0	0	0	0	1	0	0	15.5728	-0.1438	-15.5435	-0.1533;
	6230	6176	0.0023	0.016	0.0026	221	0	0	0	0	1	0	0	132.1878	4.5132	-131.7852	-1.9715;
	6178	6177	0.00082	0.04251	0	172.8	0	0	1	0	1	0	0	-133.5741	-26.5067	133.7245	34.3039;
	6178	6177	0.00082	0.04251	0	172.8	0	0	1	0	1	0	0	-133.5741	-26.5067	133.7245	34.3039;
	6235	6177	0.00202	0.01441	0.02628	523	0	0	0	0	1	0	0	152.8940	-48.6913	-152.3921	49.5512;
	6177	6287	0.00317	0.02266	0.04132	443	0	0	0	0	1	0	0	53.5260	53.9093	-53.3428	-56.8339;
	6177	6299	0.00682	0.06665	0.12825	548	0	0	0	0	1	0	0	-89.3139	11.3000	89.8587	-19.2502;
	6177	6308	0.00546	0.03901	0.07112	443	0	0	0	0	1	0	0	-24.7037	14.2364	24.7526	-21.2369;
	6334	6177	0.00073	0.00718	0.01381	647	0	0	0	0	1	0	0	140.2781	-81.5894	-140.0921	81.9899;
	6178	6209	0.00915	0.04079	0.00598	149	0	0	0	0	1	0	0	35.1975	4.6212	-35.0832	-4.7131;
	6332	6178	0.00369	0.02383	0.00455	221	0	0	0	0	1	0	0	-97.1497	-8.4929	97.5007	10.3023;
	6291	6179	0.00323	0.0194	0.00263	98	0	0	0	0	1	0	0	9.8195	5.9617	-9.8153	-6.2005;
	6182	6201	0.00497	0.02172	0.00331	149	0	0	0	0	1	0	0	-1.4754	-33.6676	1.5324	33.5897;
	6183	6206	0.01289	0.07363	0.01106	98	0	0	0	0	1	0	0	27.7109	5.9308	-27.6082	-6.4603;
	6184	6185	0.01258	0.03077	0.00403	98	0	0	0	0	1	0	0	-12.2258	-1.9341	12.2455	1.5892;
	6184	6205	0.00904	0.04029	0.00591	149	0	0	0	0	1	0	0	-60.9421	7.9142	61.2933	-6.9255;
	6184	6219	0.02323	0.05678	0.00744	98	0	0	0	0	1	0	0	-10.6965	-13.2883	10.7636	12.7211;
	6185	6313	0.01416	0.03461	0.00453	98	0	0	0	0	1	0	0	-33.0855	-7.4892	33.2517	7.4495;
	6186	6187	0.00175	0.01131	0.00216	221	0	0	0	0	1	0	0	88.9437	14.0401	-88.8012	-13.3338;
	6186	6187	0.00175	0.01131	0.00216	221	0	0	0	0	1	0	0	88.9437	14.0401	-88.8012	-13.3338;
	6186	6351	0.00169	0.0118	0.00193	221	0	0	0	0	1	0	0	-108.6287	-19.6151	108.8353	20.8648;
	6186	6351	0.00169	0.0118	0.00193	221	0	0	0	0	1	0	0	-108.6287	-19.6151	108.8353	20.8648;
	6187	6219	0.00752	0.03293	0.00502	149	0	0	0	0	1	0	0	50.4841	-15.8041	-50.2722	16.2346;
	6187	6289	0.00637	0.02643	0.00449	149	0	0	0	0	1	0	0	46.6783	19.6817	-46.5126	-19.4352;
	6189	6188	0.00227	0.06067	0	178	0	0	1	0	1	0	0	-80.2542	0.2937	80.3965	3.5103;
	6188	7305	0.00756	0.05401	0.09846	460	0	0	0	0	1	0	0	-156.7408	17.6086	158.5767	-14.6932;
	6327	6189	0.01842	0.11058	0.01501	98	0	0	0	0	1	0	0	-52.3732	9.5693	52.8842	-8.0437;
	6193	6192	0.00113	0.06451	0	125	0	0	1	0	1	0	0	-49.3846	-7.4455	49.4129	9.0625;
	6193	6206	0.01507	0.09046	0.01228	98	0	0	0	0	1	0	0	-8.7662	-2.2734	8.7782	1.1203;
	6193	6326	0.03488	0.08525	0.01116	98	0	0	0	0	1	0	0	22.4607	-0.3911	-22.2839	-0.2785;
	6196	6194	0.01994	0.08268	0.01403	149	0	0	0	0	1	0	0	23.8307	7.0450	-23.7059	-7.9199;
	6194	6231	0.00815	0.03567	0.00543	149	0	0	0	0	1	0	0	31.4556	6.3340	-31.3698	-6.4889;
	6232	6194	0.00593	0.04134	0.00676	221	0	0	0	0	1	0	0	93.3870	7.9638	-92.8646	-4.9913;
	6195	7314	0.01465	0.06078	0.01031	149	0	0	0	0	1	0	0	34.9317	7.2626	-34.7396	-7.4629;
	6198	6197	0.00015	0.01413	0	1372	0	0	1	0	1	0	0	-584.0305	-48.9297	584.5372	96.6604;
	6197	6234	0.00025	0.003	0.19905	2020	0	0	0	0	1	0	0	438.0447	-45.3696	-437.5801	30.2592;
	6197	6333	0.00012	0.00144	0.09542	2020	0	0	0	0	1	0	0	290.7627	17.6916	-290.6645	-26.4223;
	6199	6198	0.00048	0.01693	0	420	0	0	1	0	1	0	0	-292.1039	-4.1099	292.5094	18.4120;
	6199	6198	0.00048	0.01693	0	420	0	0	1	0	1	0	0	-292.1039	-4.1099	292.5094	18.4120;
	6199	6198	0.00048	0.01693	0	420	0	0	1	0	1	0	0	-292.1039	-4.1099	292.5094	18.4120;
	6287	6198	0.00092	0.00901	0.01734	548	0	0	0	0	1	0	0	98.1290	-45.0345	-98.0236	44.3091;
	6337	6199	0.00218	0.01487	0.00253	221	0	0	0	0	1	0	0	-100.8484	20.5531	101.0768	-19.2512;
	6337	6199	0.00218	0.01487	0.00253	221	0	0	0	0	1	0	0	-100.8484	20.5531	101.0768	-19.2512;
	6200	6225	0.00252	0.01513	0.00205	98	0	0	0	0	1	0	0	16.2186	-7.9977	-16.2102	7.8492;
	6200	6275	0.00286	0.01632	0.00245	98	0	0	0	0	1	0	0	3.9835	4.0356	-3.9826	-4.2676;
	6200	6284	0.00797	0.03555	0.00521	149	0	0	0	0	1	0	0	-66.4821	-9.1479	66.8515	10.2852;
	6201	6203	0.01894	0.04631	0.00606	98	0	0	0	0	1	0	0	-12.7806	25.4509	12.9379	-25.6640;
	6201	6356	0.00518	0.02956	0.00444	245	0	0	0	0	1	0	0	-27.8217	-70.1106	28.1162	71.3390;
	6280	6202	0.02835	0.06931	0.00908	115	0	0	0	0	1	0	0	12.5555	-12.5652	-12.4703	11.8504;
	6340	6202	0.01509	0.08621	0.01295	115	0	0	0	0	1	0	0	18.0892	0.1578	-18.0411	-1.2102;
	6204	6337	0.00539	0.03236	0.00439	98	0	0	0	0	1	0	0	-22.6180	-39.1210	22.7289	39.3490;
	6205	6223	0.00232	0.01501	0.00286	221	0	0	0	0	1	0	0	-91.6216	-13.8122	91.8251	14.8478;
	6205	6223	0.00232	0.01501	0.00286	221	0	0	0	0	1	0	0	-91.6216	-13.8122	91.8251	14.8478;
	6207	6282	0.01027	0.04493	0.00684	149	0	0	0	0	1	0	0	-92.7627	38.9971	93.7567	-35.3613;
	6207	6313	0.0096	0.05765	0.00782	221	0	0	0	0	1	0	0	-4.4664	50.6350	4.7066	-49.9903;
	6331	6208	0.00218	0.0152	0.00249	221	0	0	0	0	1	0	0	30.9088	34.2797	-30.8619	-34.1989;
	6331	6208	0.00218	0.0152	0.00249	221	0	0	0	0	1	0	0	30.9088	34.2797	-30.8619	-34.1989;
	6208	6353	0.0108	0.04812	0.00706	149	0	0	0	0	1	0	0	-72.2909	-5.7972	72.8684	7.6690;
	6309	6209	0.018	0.078	0.012	150	0	0	0	0	1	0	0	21.3548	-1.0290	-21.2733	0.1771;
	6211	6210	0.0003	0.01639	0	978	0	0	1	0	1	0	0	-225.2999	-30.4251	225.4461	38.4119;
	6213	6210	0.00066	0.04478	0	363	0	0	1	0	1	0	0	177.9000	13.2496	-177.7058	-0.0740;
	6214	6210	0.00044	0.02757	0	718	0	0	1	0	1	0	0	552.3000	45.4120	-551.0507	32.8672;
	6215	6210	0.0001	0.0071	0	721	0	0	1	0	1	0	0	552.3000	60.9012	-552.0145	-40.6342;
	6216	6210	0.00021	0.01596	0	710	0	0	1	0	1	0	0	552.3000	41.4130	-551.7044	3.8508;
	6210	6292	0.00114	0.01377	0.91489	2020	0	0	0	0	1	0	0	250.3867	18.8577	-249.6717	-107.3533;
	6212	6211	0.00083	0.03328	0	381	0	0	1	0	1	0	0	-147.7117	-16.6741	147.8873	23.7129;
	6211	6359	0.00367	0.02624	0.04784	443	0	0	0	0	1	0	0	77.4126	6.7122	-77.2023	-10.2584;
	6218	6231	0.02084	0.09119	0.01389	149	0	0	0	0	1	0	0	10.3632	-3.9928	-10.3378	2.7556;
	6278	6218	0.00985	0.04084	0.00693	149	0	0	0	0	1	0	0	61.9991	11.4893	-61.6032	-10.5272;
	6219	6345	0.00408	0.02332	0.0035	98	0	0	0	0	1	0	0	-20.6598	33.5449	20.7240	-33.5228;
	6221	6322	0.01605	0.09634	0.01307	98	0	0	0	0	1	0	0	4.5685	16.0986	-4.5219	-17.1595;
	6223	6222	0.00029	0.0171	0	457	0	0	1	0	1	0	0	-260.0150	-45.1172	260.2197	57.1846;
	6223	6222	0.00029	0.0171	0	457	0	0	1	0	1	0	0	-260.0150	-45.1172	260.2197	57.1846;
	6223	6222	0.00029	0.0171	0	457	0	0	1	0	1	0	0	-260.0150	-45.1172	260.2197	57.1846;
	6222	6229	0.00375	0.03669	0.07059	548	0	0	0	0	1	0	0	-120.4609	-31.1737	121.0303	29.5336;
	6255	6222	0.00167	0.01635	0.03146	647	0	0	0	0	1	0	0	314.9383	56.0327	-313.2803	-43.0075;
	6222	6293	0.00233	0.0228	0.04388	647	0	0	0	0	1	0	0	-208.4047	-21.0793	209.4190	26.5457;
	6222	6354	0.00491	0.03508	0.06396	443	0	0	0	0	1	0	0	-11.6460	-26.2288	11.6785	19.9715;
	6227	6223	0.00231	0.01613	0.00264	250	0	0	0	0	1	0	0	-146.2554	-16.1643	146.7686	19.4891;
	6227	6223	0.00231	0.01613	0.00264	250	0	0	0	0	1	0	0	-146.2554	-16.1643	146.7686	19.4891;
	6224	6331	0.00467	0.01938	0.00329	149	0	0	0	0	1	0	0	-22.0479	-38.5220	22.1414	38.5858;
	6225	6307	0.00669	0.0298	0.00437	149	0	0	0	0	1	0	0	-9.3515	5.3268	9.3596	-5.7150;
	6227	6238	0.00232	0.01616	0.00264	221	0	0	0	0	1	0	0	59.2339	9.4256	-59.1482	-9.0850;
	6227	6238	0.00232	0.01616	0.00264	221	0	0	0	0	1	0	0	59.2339	9.4256	-59.1482	-9.0850;
	6227	6330	0.01472	0.036	0.00471	98	0	0	0	0	1	0	0	47.6929	-22.3226	-47.2755	22.8839;
	6229	6228	0.00011	0.01313	0	1208	0	0	1	0	1	0	0	-571.3025	61.3775	571.6527	-19.5853;
	6298	6228	0.00022	0.00262	0.17409	2020	0	0	0	0	1	0	0	572.3538	-29.1401	-571.6527	19.5853;
	6230	6229	0.00061	0.03602	0	350	0	0	1	0	1	0	0	-195.1241	-41.9212	195.3672	56.2754;
	6230	6229	0.00061	0.03602	0	350	0	0	1	0	1	0	0	-195.1241	-41.9212	195.3672	56.2754;
	6277	6229	0.00147	0.01434	0.0276	548	0	0	0	0	1	0	0	-59.4433	-56.4291	59.5379	54.5135;
	6230	6278	0.009	0.05404	0.00733	140	0	0	0	0	1	0	0	-6.0802	8.4409	6.0905	-9.1085;
	6232	6294	0.00252	0.01629	0.00311	221	0	0	0	0	1	0	0	-80.0085	-13.4219	80.1746	14.1840;
	6232	6294	0.00252	0.01629	0.00311	221	0	0	0	0	1	0	0	-80.0085	-13.4219	80.1746	14.1840;
	6235	6234	6e-05	0.00475	0	1190	0	0	1	0	1	0	0	-570.2636	-70.9394	570.4558	86.1524;
	6236	6235	0.00075	0.02962	0	406	0	0	1	0	1	0	0	-247.1723	-40.8609	247.6441	59.4951;
	6236	6235	0.00075	0.02962	0	406	0	0	1	0	1	0	0	-247.1723	-40.8609	247.6441	59.4951;
	6325	6237	0.01418	0.05883	0.00998	149	0	0	0	0	1	0	0	-26.5023	9.6175	26.6165	-10.1394;
	6237	8102	0.02383	0.14308	0.01942	98	0	0	0	0	1	0	0	-22.8386	2.0192	22.9656	-3.1932;
	6238	6345	0.00383	0.02298	0.00312	98	0	0	0	0	1	0	0	-16.5035	-20.0200	16.5299	19.8744;
	6240	6239	0.00028	0.01264	0	1194	0	0	1	0	1	0	0	-635.9000	-112.2708	637.0396	163.7123;
	6242	6239	0.0004	0.04713	0	380	0	0	1	0	1	0	0	60.8300	20.0890	-60.8148	-18.3008;
	6243	6239	0.00024	0.01934	0	690	0	0	1	0	1	0	0	182.4900	48.9620	-182.4108	-42.5785;
	6244	6239	0.00024	0.01637	0	957	0	0	1	0	1	0	0	297.1700	59.3433	-296.9662	-45.4446;
	6245	6239	0.00021	0.01383	0	965	0	0	1	0	1	0	0	297.1700	68.6076	-296.9894	-56.7139;
	6246	6239	0.00011	0.00711	0	967	0	0	1	0	1	0	0	297.1700	129.5161	-297.0631	-122.6083;
	6247	6239	0.00014	0.00867	0	694	0	0	1	0	1	0	0	182.8200	105.9875	-182.7622	-102.4079;
	6248	6239	0.00018	0.01749	0	689	0	0	1	0	1	0	0	182.8200	54.1736	-182.7595	-48.2944;
	6249	6239	0.00046	0.02531	0	685	0	0	1	0	1	0	0	182.8200	37.4577	-182.6719	-29.3082;
	6239	7414	0.0015	0.019	1.24	2000	0	0	0	0	1	0	0	-1144.9296	152.2196	1164.0982	-41.1000;
	6241	6240	0.00111	0.05088	0	300	0	0	1	0	1	0	0	-175.8288	-24.5896	176.1832	40.8323;
	6241	6240	0.00111	0.05088	0	300	0	0	1	0	1	0	0	-175.8288	-24.5896	176.1832	40.8323;
	6240	6287	0.00218	0.02128	0.04095	647	0	0	0	0	1	0	0	348.2113	7.8043	-345.6293	13.2325;
	6240	6321	0.00473	0.03381	0.06164	443	0	0	0	0	1	0	0	-64.6776	22.8021	64.9018	-27.4812;
	6253	6329	0.01564	0.06488	0.01101	149	0	0	0	0	1	0	0	56.9251	-10.9367	-56.4195	11.8953;
	6255	6254	4e-05	0.00481	0	1350	0	0	1	0	1	0	0	-805.7510	-148.8681	806.0111	180.1434;
	6257	6254	0.00011	0.01147	0	726	0	0	1	0	1	0	0	58.9500	-37.9813	-58.9448	38.5235;
	6258	6254	0.00037	0.02186	0	731	0	0	1	0	1	0	0	106.9600	-20.3392	-106.9178	22.8299;
	6259	6254	0.00044	0.02142	0	333	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6260	6254	0.00018	0.01038	0	914	0	0	1	0	1	0	0	78.1000	-42.6040	-78.0863	43.3936;
	6292	6254	7e-05	0.00142	0.09917	2768	0	0	0	0	1	0	0	872.5617	-7.3190	-872.0541	7.2066;
	6256	6255	0.00085	0.04835	0	300	0	0	1	0	1	0	0	-170.8557	-25.4211	171.1098	39.8753;
	6256	6255	0.00085	0.04835	0	300	0	0	1	0	1	0	0	-170.8557	-25.4211	171.1098	39.8753;
	6262	6319	0.01214	0.07287	0.00989	98	0	0	0	0	1	0	0	32.9006	10.8902	-32.7529	-10.9771;
	6264	6263	0.00081	0.03319	0	120	0	0	1	0	1	0	0	-84.1243	-4.0093	84.1810	6.3308;
	6321	6263	0.00395	0.03863	0.07433	647	0	0	0	0	1	0	0	-220.9048	21.6100	222.8314	-10.3222;
	6263	7274	0.00452	0.04698	0.16009	750	0	0	0	0	1	0	0	-304.2416	21.0235	308.3857	5.5735;
	6266	6265	0.00703	0.24052	0	29	0	0	1	0	1	0	0	4.5000	6.6248	-4.4958	-6.4821;
	6267	6265	0.01927	0.55179	0	35	0	0	1	0	1	0	0	7.2000	2.8151	-7.1894	-2.5102;
	6268	6265	0.00822	0.17407	0	30	0	0	1	0	1	0	0	4.5000	9.1076	-4.4922	-8.9415;
	6269	6265	0.0207	0.59011	0	32	0	0	1	0	1	0	0	7.2000	2.6326	-7.1888	-2.3120;
	6270	6265	0.01825	0.32424	0	47	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6271	6265	0.00336	0.1392	0	42	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6272	6265	0.00455	0.19054	0	35	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6273	6265	0.00863	0.26216	0	32	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6274	6265	0.00902	0.4175	0	39	0	0	1	0	1	0	0	8.4000	3.8343	-8.3929	-3.5052;
	6275	6324	0.00458	0.02955	0.00564	221	0	0	0	0	1	0	0	-53.3037	-13.5362	53.4463	13.9059;
	6275	6324	0.00458	0.02955	0.00564	221	0	0	0	0	1	0	0	-53.3037	-13.5362	53.4463	13.9059;
	6278	6277	0.00046	0.02831	0	331	0	0	1	0	1	0	0	-203.7696	-40.8208	203.9701	53.1571;
	6280	6279	0.00106	0.03718	0	163.2	0	0	1	0	1	0	0	-121.1410	-16.6071	121.2976	22.1009;
	6279	6299	0.00218	0.02135	0.04107	548	0	0	0	0	1	0	0	-50.2849	-1.7189	50.3385	-1.9859;
	6286	6285	0.00032	0.0236	0	311	0	0	1	0	1	0	0	-195.1336	38.9908	195.2553	-30.0134;
	6328	6286	0.0331	0.08092	0.0106	98	0	0	0	0	1	0	0	-25.0735	-15.2515	25.3533	14.8540;
	6288	6287	0.00058	0.03855	0	300	0	0	1	0	1	0	0	-182.9345	-33.5346	183.1397	47.1778;
	6288	6287	0.00058	0.03855	0	300	0	0	1	0	1	0	0	-182.9345	-33.5346	183.1397	47.1778;
	6288	6307	0.00199	0.01356	0.00231	221	0	0	0	0	1	0	0	70.1504	16.1570	-70.0448	-15.6625;
	6288	6307	0.00199	0.01356	0.00231	221	0	0	0	0	1	0	0	70.1504	16.1570	-70.0448	-15.6625;
	6288	6323	0.0013	0.00886	0.00151	221	0	0	0	0	1	0	0	29.5141	-6.2175	-29.5020	6.1522;
	6288	6323	0.0013	0.00886	0.00151	221	0	0	0	0	1	0	0	29.5141	-6.2175	-29.5020	6.1522;
	6290	6331	0.00175	0.01218	0.00199	221	0	0	0	0	1	0	0	82.7609	-7.4515	-82.6395	8.0982;
	6290	6331	0.00175	0.01218	0.00199	221	0	0	0	0	1	0	0	82.7609	-7.4515	-82.6395	8.0982;
	6293	6292	0.0002	0.01411	0	1210	0	0	1	0	1	0	0	-385.2481	-67.5535	385.5462	88.5819;
	6295	6292	0.00017	0.00896	0	756	0	0	1	0	1	0	0	62.6700	-54.7993	-62.6587	55.3962;
	6296	6292	0.00013	0.00766	0	762	0	0	1	0	1	0	0	62.6700	-63.8267	-62.6600	64.4158;
	6297	6292	0.00029	0.02084	0	765	0	0	1	0	1	0	0	62.7000	-23.6006	-62.6875	24.4996;
	6294	6293	0.00058	0.02427	0	217.8	0	0	1	0	1	0	0	-175.6450	-33.3005	175.8291	41.0078;
	6294	6339	0.01129	0.02712	0.00368	98	0	0	0	0	1	0	0	15.2958	4.9326	-15.2666	-5.2318;
	6299	6298	0.0002	0.01939	0	994	0	0	1	0	1	0	0	-205.6652	10.7315	205.7475	-2.7542;
	6301	6298	0.00035	0.02541	0	225	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	6302	6298	0.00029	0.02162	0	897	0	0	1	0	1	0	0	246.5600	-63.6449	-246.3720	77.6639;
	6303	6298	0.0001	0.00733	0	887	0	0	1	0	1	0	0	213.8300	-198.4433	-213.7449	204.6814;
	6304	6298	0.00026	0.01816	0	896	0	0	1	0	1	0	0	246.5600	-77.6418	-246.3863	89.7763;
	6305	6298	0.00037	0.02188	0	904	0	0	1	0	1	0	0	246.5600	-63.6221	-246.3201	77.8090;
	6300	6299	0.00189	0.06692	0	181	0	0	1	0	1	0	0	-65.3875	-7.6507	65.4681	10.5046;
	6309	6308	0.00086	0.06271	0	122.4	0	0	1	0	1	0	0	-101.7605	-11.5993	101.8500	18.1281;
	6310	6312	0.00222	0.01548	0.00253	221	0	0	0	0	1	0	0	-92.2059	-23.9682	92.4060	25.1070;
	6310	6312	0.00222	0.01548	0.00253	221	0	0	0	0	1	0	0	-92.2059	-23.9682	92.4060	25.1070;
	6320	6312	0.00148	0.01008	0.00171	250	0	0	0	0	1	0	0	-162.4249	35.7025	162.8261	-33.1441;
	6320	6312	0.00148	0.01008	0.00171	250	0	0	0	0	1	0	0	-162.4249	35.7025	162.8261	-33.1441;
	6316	6315	0.00143	0.0765	0	251	0	0	1	0	1	0	0	-18.0801	-7.3798	18.0855	7.6658;
	6343	6315	0.00542	0.0387	0.07055	443	0	0	0	0	1	0	0	-34.1738	-12.5800	34.2401	5.8103;
	6317	6316	0.00181	0.06783	0	189	0	0	1	0	1	0	0	-37.5301	-11.0323	37.5577	12.0672;
	6318	6317	0.00192	0.08014	0	198	0	0	1	0	1	0	0	-37.5008	-9.8097	37.5301	11.0323;
	6319	6318	0.00221	0.05812	0	163	0	0	1	0	1	0	0	-37.4671	-8.9229	37.5008	9.8097;
	6324	6320	0.00553	0.02416	0.00368	250	0	0	0	0	1	0	0	-63.5605	-63.7195	64.0153	65.3380;
	6322	6321	0.00114	0.03057	0	249	0	0	1	0	1	0	0	-155.7289	1.4786	156.0030	5.8712;
	8140	6326	0.02706	0.06615	0.00866	98	0	0	0	0	1	0	0	-6.8372	3.2834	6.8539	-4.0915;
	6336	6328	0.02009	0.12065	0.01637	98	0	0	0	0	1	0	0	2.8915	-8.8631	-2.8765	7.3315;
	6334	6333	0.00033	0.01665	0	1094	0	0	1	0	1	0	0	-290.3936	-12.7562	290.6645	26.4223;
	6335	6334	0.00063	0.03435	0	271.8	0	0	1	0	1	0	0	-207.1720	-52.0938	207.4637	67.9992;
	6341	7202	0.01405	0.06262	0.00918	149	0	0	0	0	1	0	0	32.2283	19.7051	-32.0256	-19.7062;
	6343	6342	0.00025	0.01679	0	1137	0	0	1	0	1	0	0	-253.0381	-23.5174	253.1962	34.1356;
	6344	6343	0.00028	0.01611	0	400	0	0	1	0	1	0	0	-225.5143	-23.6352	225.6567	31.8282;
	6344	6343	0.00028	0.01611	0	400	0	0	1	0	1	0	0	-225.5143	-23.6352	225.6567	31.8282;
	6343	6350	0.00292	0.02086	0.03803	443	0	0	0	0	1	0	0	-148.3766	-42.6188	149.0534	43.5197;
	6343	6354	0.00111	0.0079	0.01439	443	0	0	0	0	1	0	0	66.8459	-22.9869	-66.7920	21.8999;
	6344	6353	0.00211	0.0144	0.00245	250	0	0	0	0	1	0	0	146.1143	1.1402	-145.6687	1.6539;
	6344	6353	0.00211	0.0144	0.00245	250	0	0	0	0	1	0	0	146.1143	1.1402	-145.6687	1.6539;
	6350	6349	0.00019	0.01229	0	1150	0	0	1	0	1	0	0	-329.8156	-124.8835	330.0411	139.4710;
	6351	6350	0.00179	0.06637	0	155.4	0	0	1	0	1	0	0	-120.7653	-24.2448	121.0356	34.2675;
	6351	6350	0.00179	0.06637	0	155.4	0	0	1	0	1	0	0	-120.7653	-24.2448	121.0356	34.2675;
	6350	6359	0.00816	0.05827	0.10623	443	0	0	0	0	1	0	0	-70.3808	3.4341	70.7728	-11.7800;
	6355	6354	0.00076	0.02753	0	193.8	0	0	1	0	1	0	0	-91.6323	11.2610	91.6954	-8.9772;
	6355	6354	0.00076	0.02753	0	193.8	0	0	1	0	1	0	0	-91.6323	11.2610	91.6954	-8.9772;
	6360	6359	0.00288	0.10862	0	136	0	0	1	0	1	0	0	-6.4150	-21.4935	6.4295	22.0384;
	7044	7001	0.00753	0.043	0.00646	98	0	0	0	0	1	0	0	4.9463	-1.8725	-4.9443	1.2276;
	7149	7001	0.02671	0.0653	0.00855	98	0	0	0	0	1	0	0	23.9337	-7.9719	-23.7687	7.5056;
	7001	7337	0.04314	0.10362	0.01406	98	0	0	0	0	1	0	0	19.4129	-11.3732	-19.2047	10.4405;
	7003	7002	0.00022	0.0149	0	1299	0	0	1	0	1	0	0	-526.6770	-72.8098	527.2882	114.2080;
	7005	7002	0.00041	0.02493	0	630	0	0	1	0	1	0	0	162.5400	69.0345	-162.4218	-61.8466;
	7006	7002	0.00012	0.01417	0	626	0	0	1	0	1	0	0	162.5400	121.1498	-162.4944	-115.7658;
	7007	7002	0.00034	0.02135	0	639	0	0	1	0	1	0	0	162.5400	80.1884	-162.4367	-73.7042;
	7008	7002	0.00045	0.02245	0	629	0	0	1	0	1	0	0	162.5400	75.7170	-162.4062	-69.0434;
	7009	7002	0.00049	0.02499	0	625	0	0	1	0	1	0	0	162.5400	68.3553	-162.3991	-61.1717;
	7104	7002	3e-05	0.0007	0.04887	3146	0	0	0	0	1	0	0	1220.4552	-41.4200	-1220.0283	46.2613;
	7002	7227	0.00036	0.00731	0.51017	3146	0	0	0	0	1	0	0	1195.4560	-36.8256	-1190.5448	83.0986;
	7366	7002	0.00016	0.00189	0.12566	2020	0	0	0	0	1	0	0	-309.1893	-267.9945	309.4423	257.8878;
	7004	7003	0.0009	0.03512	0	386	0	0	1	0	1	0	0	-237.6019	-0.4395	238.1070	20.1494;
	7004	7003	0.0009	0.03512	0	386	0	0	1	0	1	0	0	-237.6019	-0.4395	238.1070	20.1494;
	7004	7003	0.0009	0.03512	0	386	0	0	1	0	1	0	0	-237.6019	-0.4395	238.1070	20.1494;
	7003	7264	0.00225	0.01608	0.02932	523	0	0	0	0	1	0	0	-187.6440	12.3617	188.4268	-9.7570;
	7075	7004	0.00199	0.01386	0.00227	250	0	0	0	0	1	0	0	-143.8673	57.2480	144.3373	-54.2039;
	7075	7004	0.00199	0.01386	0.00227	250	0	0	0	0	1	0	0	-143.8673	57.2480	144.3373	-54.2039;
	7075	7004	0.00199	0.01386	0.00227	250	0	0	0	0	1	0	0	-143.8673	57.2480	144.3373	-54.2039;
	7004	7106	0.0021	0.01353	0.00258	221	0	0	0	0	1	0	0	-90.2504	4.3557	90.4209	-3.5174;
	7004	7106	0.0021	0.01353	0.00258	221	0	0	0	0	1	0	0	-90.2504	4.3557	90.4209	-3.5174;
	7004	7106	0.0021	0.01353	0.00258	221	0	0	0	0	1	0	0	-90.2504	4.3557	90.4209	-3.5174;
	7004	7106	0.0021	0.01353	0.00258	221	0	0	0	0	1	0	0	-90.2504	4.3557	90.4209	-3.5174;
	7004	7345	0.00591	0.04035	0.00687	221	0	0	0	0	1	0	0	139.6251	27.8759	-138.4329	-20.4153;
	7004	7345	0.00591	0.04035	0.00687	221	0	0	0	0	1	0	0	139.6251	27.8759	-138.4329	-20.4153;
	7004	7345	0.00591	0.04035	0.00687	221	0	0	0	0	1	0	0	139.6251	27.8759	-138.4329	-20.4153;
	7010	7182	0.01896	0.11385	0.01545	98	0	0	0	0	1	0	0	-34.0517	6.2745	34.2893	-6.3359;
	7010	7202	0.00553	0.02294	0.00389	149	0	0	0	0	1	0	0	3.9106	-9.8761	-3.9044	9.5262;
	7233	7010	0.00425	0.01763	0.00299	149	0	0	0	0	1	0	0	-14.4818	0.5788	14.4910	-0.8285;
	7254	7011	0.00899	0.04008	0.00588	149	0	0	0	0	1	0	0	11.9437	-9.1254	-11.9243	8.6108;
	7011	7300	0.00567	0.0248	0.00378	149	0	0	0	0	1	0	0	-23.8657	-18.7508	23.9163	18.5821;
	7012	7116	0.00531	0.03627	0.00617	221	0	0	0	0	1	0	0	33.3378	-3.7544	-33.2752	3.5942;
	7343	7012	0.00603	0.04198	0.00686	221	0	0	0	0	1	0	0	34.3531	-3.6147	-34.2778	3.4844;
	7013	7201	0.00433	0.0302	0.00494	221	0	0	0	0	1	0	0	-88.3082	-37.4994	88.7155	39.8499;
	7013	7201	0.00433	0.0302	0.00494	221	0	0	0	0	1	0	0	-88.3082	-37.4994	88.7155	39.8499;
	7013	7425	0.003	0.02091	0.00342	221	0	0	0	0	1	0	0	38.5665	35.8888	-38.4808	-35.6231;
	7015	7014	0.00981	0.21665	0	43	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	7014	7100	0.00476	0.03249	0.00553	221	0	0	0	0	1	0	0	-58.8275	3.1192	58.9985	-2.4871;
	7014	7100	0.00476	0.03249	0.00553	221	0	0	0	0	1	0	0	-58.8275	3.1192	58.9985	-2.4871;
	7014	7124	0.01606	0.03857	0.00523	98	0	0	0	0	1	0	0	8.0877	-5.4338	-8.0724	4.9649;
	7014	7217	0.00415	0.02371	0.00356	221	0	0	0	0	1	0	0	56.7573	-15.7646	-56.6085	16.2703;
	7016	7365	0.0068	0.04642	0.0079	221	0	0	0	0	1	0	0	122.3246	-0.7885	-121.2908	7.0735;
	7016	7365	0.0068	0.04642	0.0079	221	0	0	0	0	1	0	0	122.3246	-0.7885	-121.2908	7.0735;
	7016	7365	0.0068	0.04642	0.0079	221	0	0	0	0	1	0	0	122.3246	-0.7885	-121.2908	7.0735;
	7016	7365	0.0068	0.04642	0.0079	221	0	0	0	0	1	0	0	122.3246	-0.7885	-121.2908	7.0735;
	7368	7016	0.002	0.01369	0.00233	221	0	0	0	0	1	0	0	106.5326	8.6703	-106.3019	-7.3214;
	7368	7016	0.002	0.01369	0.00233	221	0	0	0	0	1	0	0	106.5326	8.6703	-106.3019	-7.3214;
	7368	7016	0.002	0.01369	0.00233	221	0	0	0	0	1	0	0	106.5326	8.6703	-106.3019	-7.3214;
	7016	7402	0.00314	0.02144	0.00365	221	0	0	0	0	1	0	0	-127.9763	0.4390	128.4988	2.7680;
	7016	7402	0.00314	0.02144	0.00365	221	0	0	0	0	1	0	0	-127.9763	0.4390	128.4988	2.7680;
	7089	7017	0.0044	0.01826	0.0031	221	0	0	0	0	1	0	0	-52.2027	104.4876	52.7961	-102.3343;
	7017	7183	0.00737	0.04422	0.006	221	0	0	0	0	1	0	0	11.6434	-60.3464	-11.3623	61.4289;
	7017	7229	0.00604	0.04129	0.00702	221	0	0	0	0	1	0	0	-138.6542	5.5289	139.8401	1.8839;
	7017	7229	0.00604	0.04129	0.00702	221	0	0	0	0	1	0	0	-138.6542	5.5289	139.8401	1.8839;
	7017	7229	0.00604	0.04129	0.00702	221	0	0	0	0	1	0	0	-138.6542	5.5289	139.8401	1.8839;
	7017	7241	0.00382	0.01669	0.00254	149	0	0	0	0	1	0	0	47.8477	48.7814	-47.6654	-48.2315;
	7017	7385	0.00298	0.01922	0.00367	221	0	0	0	0	1	0	0	83.9228	29.4163	-83.6822	-28.2218;
	7017	7385	0.00298	0.01922	0.00367	221	0	0	0	0	1	0	0	83.9228	29.4163	-83.6822	-28.2218;
	7019	7018	0.00095	0.04341	0	383	0	0	1	0	1	0	0	-45.1920	-14.2598	45.2125	15.1924;
	7021	7018	0.00069	0.05321	0	311	0	0	1	0	1	0	0	22.3400	21.2050	-22.3339	-20.7383;
	7022	7018	0.0007	0.05667	0	328	0	0	1	0	1	0	0	47.2700	20.0703	-47.2529	-18.6885;
	7023	7018	0.00056	0.03486	0	326	0	0	1	0	1	0	0	47.2700	32.2212	-47.2531	-31.1665;
	7024	7018	0.00019	0.01166	0	456	0	0	1	0	1	0	0	94.5400	96.4683	-94.5080	-94.5015;
	7025	7018	0.00094	0.07002	0	223	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	7042	7018	0.00022	0.00265	0.17583	2020	0	0	0	0	1	0	0	840.8296	-68.9558	-839.3536	68.1152;
	7018	7414	0.00039	0.00468	0.3108	2295	0	0	0	0	1	0	0	-280.9736	-11.8648	281.2644	-17.5882;
	7020	7019	0.00076	0.04319	0	244	0	0	1	0	1	0	0	-114.9961	-3.3492	115.0929	8.8546;
	7043	7019	0.00225	0.01607	0.0293	443	0	0	0	0	1	0	0	101.8521	-0.9430	-101.6298	-0.5384;
	7019	7274	0.00332	0.02368	0.04318	443	0	0	0	0	1	0	0	31.7289	5.9436	-31.6948	-10.2013;
	7026	7072	0.0032	0.02067	0.00394	221	0	0	0	0	1	0	0	-35.3188	26.0503	35.3805	-26.0454;
	7026	7072	0.0032	0.02067	0.00394	221	0	0	0	0	1	0	0	-35.3188	26.0503	35.3805	-26.0454;
	7026	7259	0.01125	0.07265	0.01386	221	0	0	0	0	1	0	0	55.8279	3.0030	-55.4771	-2.1176;
	7273	7026	0.00548	0.0382	0.00624	221	0	0	0	0	1	0	0	14.3622	33.5636	-14.2902	-33.6968;
	7273	7026	0.00548	0.0382	0.00624	221	0	0	0	0	1	0	0	14.3622	33.5636	-14.2902	-33.6968;
	7027	7157	0.00228	0.01559	0.00265	221	0	0	0	0	1	0	0	-126.2844	4.6435	126.6574	-2.3527;
	7027	7157	0.00228	0.01559	0.00265	221	0	0	0	0	1	0	0	-126.2844	4.6435	126.6574	-2.3527;
	7027	7234	0.00431	0.01886	0.00287	149	0	0	0	0	1	0	0	85.3039	-22.4054	-84.9608	23.6264;
	7027	7245	0.00974	0.04259	0.00649	149	0	0	0	0	1	0	0	47.5872	-11.9715	-47.3478	12.3847;
	7027	7431	0.015	0.06687	0.00981	149	0	0	0	0	1	0	0	10.4577	-5.8601	-10.4365	4.9951;
	7147	7028	0.0011	0.00768	0.00126	300	0	0	0	0	1	0	0	109.5777	-133.6906	-109.2469	135.8738;
	7147	7028	0.0011	0.00768	0.00126	300	0	0	0	0	1	0	0	109.5777	-133.6906	-109.2469	135.8738;
	7028	7220	0.00381	0.02289	0.00311	221	0	0	0	0	1	0	0	36.2556	83.3058	-35.9437	-81.7399;
	7028	7240	0.00642	0.01568	0.00205	221	0	0	0	0	1	0	0	71.8192	50.4332	-71.3297	-49.4423;
	7028	7330	0.01183	0.02841	0.00385	221	0	0	0	0	1	0	0	33.4089	59.8657	-32.8564	-58.9202;
	7030	7029	0.00115	0.08558	0	126.6	0	0	1	0	1	0	0	-79.3007	1.0637	79.3695	4.0495;
	7031	7029	0.00416	0.1856	0	107	0	0	1	0	1	0	0	29.1000	6.7167	-29.0657	-5.1862;
	7032	7029	0.00698	0.23196	0	73	0	0	1	0	1	0	0	7.5000	5.1467	-7.4947	-4.9693;
	7033	7029	0.00566	0.21439	0	84	0	0	1	0	1	0	0	7.5000	5.6055	-7.4954	-5.4318;
	7034	7029	0.00462	0.30603	0	63	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	7274	7029	0.00498	0.03556	0.06482	443	0	0	0	0	1	0	0	-97.3531	-12.9400	97.8116	9.4192;
	7029	7407	0.00374	0.02669	0.04866	443	0	0	0	0	1	0	0	-153.6079	1.8365	154.4434	-1.0441;
	7415	7029	0.00221	0.01579	0.02879	443	0	0	0	0	1	0	0	-20.4737	-3.2601	20.4826	0.2820;
	7036	7035	0.00036	0.02039	0	368	0	0	1	0	1	0	0	-218.1969	-52.8702	218.3794	63.2033;
	7040	7035	0.00756	0.05402	0.09848	523	0	0	0	0	1	0	0	195.0781	-19.6365	-192.2485	29.7988;
	7056	7035	0.00217	0.01547	0.02821	443	0	0	0	0	1	0	0	71.4319	-54.7064	-71.2606	53.0694;
	7035	7390	0.00154	0.01505	0.02896	548	0	0	0	0	1	0	0	24.8626	-105.3507	-24.6903	104.0361;
	7035	8031	0.00526	0.05146	0.09901	548	0	0	0	0	1	0	0	20.2672	-40.7209	-20.1804	31.2991;
	7036	7128	0.005	0.02228	0.00327	149	0	0	0	0	1	0	0	28.3288	-5.0442	-28.2872	4.9042;
	7431	7036	0.00448	0.03123	0.00511	221	0	0	0	0	1	0	0	-48.6602	-15.5580	48.7791	15.8822;
	7431	7036	0.00448	0.03123	0.00511	221	0	0	0	0	1	0	0	-48.6602	-15.5580	48.7791	15.8822;
	7038	7037	0.00016	0.00995	0	1055	0	0	1	0	1	0	0	-277.7490	-128.8670	277.8976	138.1093;
	7047	7037	0.00024	0.00293	0.19466	2020	0	0	0	0	1	0	0	-277.1315	-59.8620	277.3158	41.9727;
	7037	7428	0.0006	0.01232	0.85919	2768	0	0	0	0	1	0	0	-555.2134	-180.0820	557.1038	127.8940;
	7039	7038	0.00084	0.02618	0	420	0	0	1	0	1	0	0	-299.6893	-12.3559	300.4514	36.1095;
	7039	7038	0.00084	0.02618	0	420	0	0	1	0	1	0	0	-299.6893	-12.3559	300.4514	36.1095;
	7126	7038	0.00089	0.00924	0.03147	750	0	0	0	0	1	0	0	180.9226	-2.5994	-180.6347	2.4075;
	7126	7038	0.00089	0.00924	0.03147	750	0	0	0	0	1	0	0	180.9226	-2.5994	-180.6347	2.4075;
	7038	7184	0.00247	0.02419	0.04653	647	0	0	0	0	1	0	0	-309.7907	-0.1481	312.1394	18.4083;
	7409	7038	0.0006	0.00622	0.02121	750	0	0	0	0	1	0	0	-173.7689	-26.2156	173.9532	25.9905;
	7409	7038	0.0006	0.00622	0.02121	750	0	0	0	0	1	0	0	-173.7689	-26.2156	173.9532	25.9905;
	7039	7101	0.00285	0.01988	0.00325	221	0	0	0	0	1	0	0	103.8251	-0.4126	-103.5153	2.2524;
	7039	7101	0.00285	0.01988	0.00325	221	0	0	0	0	1	0	0	103.8251	-0.4126	-103.5153	2.2524;
	7039	7101	0.00285	0.01988	0.00325	221	0	0	0	0	1	0	0	103.8251	-0.4126	-103.5153	2.2524;
	7039	7397	0.02904	0.06977	0.00947	240	0	0	0	0	1	0	0	52.4032	-40.7804	-51.1230	42.9036;
	7041	7040	0.00089	0.03362	0	337	0	0	1	0	1	0	0	-194.7478	-21.5333	195.0894	34.4380;
	7041	7040	0.00089	0.03362	0	337	0	0	1	0	1	0	0	-194.7478	-21.5333	195.0894	34.4380;
	7040	7077	0.00208	0.02159	0.07357	750	0	0	0	0	1	0	0	-292.6284	-24.6198	294.3793	35.1788;
	7040	7077	0.00208	0.02159	0.07357	750	0	0	0	0	1	0	0	-292.6284	-24.6198	294.3793	35.1788;
	7041	7238	0.01373	0.06121	0.00898	149	0	0	0	0	1	0	0	43.3925	-30.7185	-43.0082	31.5217;
	7394	7041	0.00776	0.05303	0.00902	221	0	0	0	0	1	0	0	-124.8327	-15.7375	126.1115	23.5926;
	7394	7041	0.00776	0.05303	0.00902	221	0	0	0	0	1	0	0	-124.8327	-15.7375	126.1115	23.5926;
	7043	7042	8e-05	0.00908	0	1048	0	0	1	0	1	0	0	-279.9083	-44.6849	279.9695	51.6339;
	7045	7042	0.00029	0.01951	0	729	0	0	1	0	1	0	0	187.9200	5.2296	-187.8234	1.2697;
	7046	7042	0.00013	0.009	0	716	0	0	1	0	1	0	0	187.9200	9.1331	-187.8766	-6.1302;
	7058	7042	0.0006	0.00731	0.48578	2295	0	0	0	0	1	0	0	748.2575	-35.2650	-745.0992	22.1824;
	7044	7043	0.00124	0.05616	0	137.4	0	0	1	0	1	0	0	-89.2331	-26.1745	89.3387	30.9567;
	7044	7416	0.01974	0.04824	0.00632	98	0	0	0	0	1	0	0	-40.3531	-7.2730	40.6791	7.4203;
	7048	7047	0.00011	0.00819	0	1125	0	0	1	0	1	0	0	-475.0683	-105.3360	475.3255	124.4881;
	7199	7047	0.00024	0.00294	0.19535	2020	0	0	0	0	1	0	0	198.2922	45.6199	-198.1940	-64.6261;
	7049	7048	0.00068	0.02653	0	466	0	0	1	0	1	0	0	-313.8934	-2.2582	314.5633	28.3952;
	7049	7048	0.00068	0.02653	0	466	0	0	1	0	1	0	0	-313.8934	-2.2582	314.5633	28.3952;
	7228	7048	0.00068	0.00665	0.01279	548	0	0	0	0	1	0	0	8.3234	-17.0577	-8.3211	15.7862;
	7342	7048	0.00134	0.01309	0.02519	548	0	0	0	0	1	0	0	146.0337	-32.4086	-145.7373	32.7593;
	7049	7089	0.00671	0.04677	0.00764	221	0	0	0	0	1	0	0	63.5762	-23.3035	-63.2698	24.6699;
	7315	7049	0.00436	0.03039	0.00497	221	0	0	0	0	1	0	0	-93.2913	19.7259	93.6869	-17.4667;
	7315	7049	0.00436	0.03039	0.00497	221	0	0	0	0	1	0	0	-93.2913	19.7259	93.6869	-17.4667;
	7315	7049	0.00436	0.03039	0.00497	221	0	0	0	0	1	0	0	-93.2913	19.7259	93.6869	-17.4667;
	7050	7090	0.00351	0.02269	0.00433	221	0	0	0	0	1	0	0	-37.5703	-3.7635	37.6221	3.6800;
	7050	7090	0.00351	0.02269	0.00433	221	0	0	0	0	1	0	0	-37.5703	-3.7635	37.6221	3.6800;
	7050	7251	0.01093	0.04781	0.00728	149	0	0	0	0	1	0	0	3.1106	-12.8831	-3.0917	12.2595;
	7051	7086	0.01063	0.0465	0.00708	149	0	0	0	0	1	0	0	-65.6968	18.4048	66.2064	-16.8639;
	7051	7181	0.00631	0.03605	0.00542	98	0	0	0	0	1	0	0	59.9665	13.4860	-59.7212	-12.6075;
	7276	7051	0.00383	0.01676	0.00255	221	0	0	0	0	1	0	0	-11.0857	113.8434	11.5826	-111.9216;
	7051	7365	0.00182	0.01243	0.00211	221	0	0	0	0	1	0	0	-73.3212	20.0704	73.4293	-19.5372;
	7051	7365	0.00182	0.01243	0.00211	221	0	0	0	0	1	0	0	-73.3212	20.0704	73.4293	-19.5372;
	7052	7053	0.00939	0.06413	0.01091	221	0	0	0	0	1	0	0	-125.8711	5.6996	127.3926	3.6101;
	7052	7053	0.00939	0.06413	0.01091	221	0	0	0	0	1	0	0	-125.8711	5.6996	127.3926	3.6101;
	7052	7053	0.00939	0.06413	0.01091	221	0	0	0	0	1	0	0	-125.8711	5.6996	127.3926	3.6101;
	7052	7183	0.00858	0.03822	0.0056	221	0	0	0	0	1	0	0	95.7044	-87.5571	-94.2358	93.5355;
	7052	7221	0.00969	0.0402	0.00682	149	0	0	0	0	1	0	0	53.5068	1.3105	-53.2235	-0.7999;
	7256	7052	0.00256	0.01655	0.00316	221	0	0	0	0	1	0	0	-60.7642	-19.0815	60.8710	19.4639;
	7256	7052	0.00256	0.01655	0.00316	221	0	0	0	0	1	0	0	-60.7642	-19.0815	60.8710	19.4639;
	7053	7348	0.00216	0.01507	0.00246	250	0	0	0	0	1	0	0	-162.7126	-13.6168	163.2869	17.3755;
	7053	7348	0.00216	0.01507	0.00246	250	0	0	0	0	1	0	0	-162.7126	-13.6168	163.2869	17.3755;
	7053	7348	0.00216	0.01507	0.00246	250	0	0	0	0	1	0	0	-162.7126	-13.6168	163.2869	17.3755;
	7054	7086	0.01035	0.06217	0.00844	98	0	0	0	0	1	0	0	-51.3848	-5.1480	51.6738	6.0720;
	7243	7054	0.00558	0.03601	0.00687	221	0	0	0	0	1	0	0	62.7418	21.9660	-62.4883	-20.9928;
	7054	7387	0.00566	0.0323	0.00485	98	0	0	0	0	1	0	0	21.0230	-0.1691	-20.9968	-0.1430;
	7055	7124	0.00357	0.02439	0.00415	221	0	0	0	0	1	0	0	98.5934	18.1344	-98.2281	-16.0439;
	7055	7124	0.00357	0.02439	0.00415	221	0	0	0	0	1	0	0	98.5934	18.1344	-98.2281	-16.0439;
	7188	7055	0.0014	0.00978	0.0016	221	0	0	0	0	1	0	0	150.0541	0.2193	-149.7347	1.8540;
	7188	7055	0.0014	0.00978	0.0016	221	0	0	0	0	1	0	0	150.0541	0.2193	-149.7347	1.8540;
	7188	7055	0.0014	0.00978	0.0016	221	0	0	0	0	1	0	0	150.0541	0.2193	-149.7347	1.8540;
	7188	7055	0.0014	0.00978	0.0016	221	0	0	0	0	1	0	0	150.0541	0.2193	-149.7347	1.8540;
	7250	7055	0.00146	0.01001	0.0017	250	0	0	0	0	1	0	0	-151.4749	38.0470	151.8361	-35.7374;
	7250	7055	0.00146	0.01001	0.0017	250	0	0	0	0	1	0	0	-151.4749	38.0470	151.8361	-35.7374;
	7057	7056	0.00161	0.04976	0	377	0	0	1	0	1	0	0	-161.1133	-26.4536	161.5567	40.1574;
	7056	7156	0.00287	0.02047	0.03732	443	0	0	0	0	1	0	0	-72.9212	37.1115	73.1162	-39.4546;
	7056	7160	0.00187	0.01944	0.06623	750	0	0	0	0	1	0	0	-248.7879	-10.9196	249.9392	16.1749;
	7056	7420	0.0013	0.0093	0.01695	443	0	0	0	0	1	0	0	88.7205	-11.6430	-88.6173	10.6757;
	7215	7057	0.00223	0.01557	0.00254	221	0	0	0	0	1	0	0	-27.4842	1.6796	27.5017	-1.8032;
	7215	7057	0.00223	0.01557	0.00254	221	0	0	0	0	1	0	0	-27.4842	1.6796	27.5017	-1.8032;
	7059	7058	0.0002	0.01603	0	605	0	0	1	0	1	0	0	-154.1538	15.3120	154.1987	-11.7084;
	7061	7058	0.0003	0.02449	0	535	0	0	1	0	1	0	0	67.0900	-128.5192	-67.0269	133.6666;
	7062	7058	0.0003	0.02239	0	531	0	0	1	0	1	0	0	67.0900	-140.6692	-67.0171	146.1075;
	7063	7058	0.00039	0.02417	0	527	0	0	1	0	1	0	0	67.0900	-130.4767	-67.0061	135.6794;
	7064	7058	0.00017	0.01851	0	530	0	0	1	0	1	0	0	83.1700	-169.8127	-83.1092	176.4307;
	7065	7058	0.00031	0.02035	0	520	0	0	1	0	1	0	0	83.1700	-154.8950	-83.0742	161.1852;
	7066	7058	0.0003	0.02188	0	542	0	0	1	0	1	0	0	68.1000	-143.9695	-68.0239	149.5193;
	7058	7095	0.00064	0.00771	0.5124	2295	0	0	0	0	1	0	0	-1604.4889	448.8225	1621.3403	-299.3746;
	7406	7058	6e-05	0.00073	0.04856	2020	0	0	0	0	1	0	0	-1135.6047	1319.7344	1137.2901	-1304.4376;
	7060	7059	0.00168	0.05948	0	188	0	0	1	0	1	0	0	-67.5231	1.8315	67.5950	0.7146;
	7059	7407	0.00062	0.00444	0.00809	443	0	0	0	0	1	0	0	86.5587	-16.0266	-86.5138	15.4845;
	7129	7060	0.01191	0.05306	0.00778	149	0	0	0	0	1	0	0	-67.0134	3.2780	67.5231	-1.8315;
	7067	7245	0.00829	0.04734	0.00711	98	0	0	0	0	1	0	0	-12.4634	-34.6221	12.5805	34.6079;
	7067	7291	0.00748	0.04274	0.00642	98	0	0	0	0	1	0	0	-9.6872	6.4475	9.6982	-6.9881;
	7067	7344	0.01002	0.02449	0.00321	98	0	0	0	0	1	0	0	-60.5394	4.7445	60.9315	-4.0903;
	7069	7068	0.0023	0.07154	0	145.8	0	0	1	0	1	0	0	-97.0472	-10.5891	97.2655	17.3800;
	7305	7068	0.0021	0.0205	0.03945	548	0	0	0	0	1	0	0	97.4635	15.2341	-97.2655	-17.3800;
	7069	7413	0.01312	0.05846	0.00857	149	0	0	0	0	1	0	0	45.8872	-3.9109	-45.6104	4.2866;
	7070	7100	0.00621	0.04324	0.00707	221	0	0	0	0	1	0	0	25.6875	-1.2089	-25.6453	0.8160;
	7070	7257	0.00619	0.03538	0.00532	98	0	0	0	0	1	0	0	15.2014	6.7355	-15.1835	-7.1491;
	7070	7317	0.00528	0.03607	0.00614	221	0	0	0	0	1	0	0	-41.8840	-1.7549	41.9794	1.8076;
	7070	7398	0.00238	0.01063	0.00156	149	0	0	0	0	1	0	0	-100.0349	-32.4018	100.3054	33.4574;
	7123	7071	0.0119	0.02858	0.00388	221	0	0	0	0	1	0	0	23.9422	-14.7156	-23.8495	14.5471;
	7408	7071	0.03482	0.08511	0.01114	221	0	0	0	0	1	0	0	-19.8721	15.0173	20.0895	-15.6171;
	7072	7084	0.00344	0.02395	0.00391	221	0	0	0	0	1	0	0	-93.5905	9.5504	93.8965	-7.8096;
	7072	7084	0.00344	0.02395	0.00391	221	0	0	0	0	1	0	0	-93.5905	9.5504	93.8965	-7.8096;
	7074	7073	0.00062	0.03776	0	185	0	0	1	0	1	0	0	-121.5615	-8.2131	121.6528	13.7721;
	7171	7073	0.0022	0.01575	0.02871	443	0	0	0	0	1	0	0	-43.9955	0.0174	44.0374	-2.6381;
	7205	7073	0.00402	0.03929	0.07559	548	0	0	0	0	1	0	0	166.7763	13.9647	-165.6902	-11.1340;
	7405	7074	0.00499	0.02067	0.00351	149	0	0	0	0	1	0	0	-52.2893	11.6124	52.4315	-11.3769;
	7075	7387	0.01167	0.07976	0.01357	221	0	0	0	0	1	0	0	98.6762	29.5784	-97.4521	-22.5469;
	7075	7387	0.01167	0.07976	0.01357	221	0	0	0	0	1	0	0	98.6762	29.5784	-97.4521	-22.5469;
	7075	7398	0.00592	0.03823	0.00729	221	0	0	0	0	1	0	0	36.6948	35.6904	-36.5405	-35.4230;
	7075	7398	0.00592	0.03823	0.00729	221	0	0	0	0	1	0	0	36.6948	35.6904	-36.5405	-35.4230;
	7077	7076	7e-05	0.00459	0	1233	0	0	1	0	1	0	0	-938.5724	-143.2050	939.1747	182.7007;
	7079	7076	0.00024	0.01675	0	855	0	0	1	0	1	0	0	159.8900	52.8404	-159.8271	-48.4489;
	7080	7076	0.00037	0.02147	0	857	0	0	1	0	1	0	0	165.5100	41.3348	-165.4104	-35.5580;
	7081	7076	0.0003	0.02166	0	863	0	0	1	0	1	0	0	165.5100	41.5596	-165.4292	-35.7279;
	7082	7076	0.00028	0.01719	0	847	0	0	1	0	1	0	0	165.5100	51.2707	-165.4323	-46.4992;
	7204	7076	0.00014	0.00172	0.1143	2020	0	0	0	0	1	0	0	847.4321	-163.8842	-846.4513	163.7930;
	7076	7422	0.00061	0.00741	0.49226	2020	0	0	0	0	1	0	0	563.3755	-180.2598	-561.4196	151.2137;
	7078	7077	0.0011	0.04562	0	220	0	0	1	0	1	0	0	-180.4488	-19.1724	180.8041	33.9088;
	7077	7282	0.00125	0.00896	0.01633	523	0	0	0	0	1	0	0	169.0097	38.9385	-168.6500	-38.0616;
	7206	7078	0.00828	0.03692	0.00541	149	0	0	0	0	1	0	0	22.7296	11.1332	-22.6777	-11.4564;
	7078	7279	0.00273	0.01863	0.00317	221	0	0	0	0	1	0	0	101.5632	15.3144	-101.2806	-13.7069;
	7078	7279	0.00273	0.01863	0.00317	221	0	0	0	0	1	0	0	101.5632	15.3144	-101.2806	-13.7069;
	7084	7083	0.00053	0.03003	0	355	0	0	1	0	1	0	0	-201.2665	-22.6104	201.4844	34.9573;
	7084	7083	0.00053	0.03003	0	355	0	0	1	0	1	0	0	-201.2665	-22.6104	201.4844	34.9573;
	7083	7105	0.00233	0.0228	0.04386	548	0	0	0	0	1	0	0	-87.7095	-0.3677	87.8858	-2.3759;
	7083	7171	0.00193	0.01885	0.03628	548	0	0	0	0	1	0	0	122.3021	-11.7204	-122.0164	10.8215;
	7083	7184	0.00606	0.04326	0.07887	443	0	0	0	0	1	0	0	-71.3649	-6.8563	71.6689	0.9566;
	7083	7264	0.0013	0.01272	0.02448	647	0	0	0	0	1	0	0	-358.8754	22.8740	360.5290	-9.1904;
	7423	7083	0.00173	0.01235	0.02252	443	0	0	0	0	1	0	0	7.4119	72.1814	-7.3211	-73.8442;
	7085	7244	0.01057	0.07367	0.01204	221	0	0	0	0	1	0	0	44.3166	3.1150	-44.1045	-2.8153;
	7085	7244	0.01057	0.07367	0.01204	221	0	0	0	0	1	0	0	44.3166	3.1150	-44.1045	-2.8153;
	7412	7085	0.00305	0.02125	0.00347	221	0	0	0	0	1	0	0	46.4335	3.8184	-46.3666	-3.6950;
	7412	7085	0.00305	0.02125	0.00347	221	0	0	0	0	1	0	0	46.4335	3.8184	-46.3666	-3.6950;
	7086	7222	0.00549	0.02279	0.00387	149	0	0	0	0	1	0	0	26.5440	4.0161	-26.5032	-4.2216;
	7086	7419	0.01003	0.0648	0.01236	221	0	0	0	0	1	0	0	-98.9321	-4.1821	99.9443	9.5031;
	7086	7419	0.01003	0.0648	0.01236	221	0	0	0	0	1	0	0	-98.9321	-4.1821	99.9443	9.5031;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5661	-0.2044	154.2817	4.4583;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5661	-0.2044	154.2817	4.4583;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5661	-0.2044	154.2817	4.4583;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5661	-0.2044	154.2817	4.4583;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5661	-0.2044	154.2817	4.4583;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5661	-0.2044	154.2817	4.4583;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5661	-0.2044	154.2817	4.4583;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5661	-0.2044	154.2817	4.4583;
	7087	7127	0.00301	0.01945	0.00371	250	0	0	0	0	1	0	0	-153.5661	-0.2044	154.2817	4.4583;
	7087	7221	0.00412	0.02872	0.00469	250	0	0	0	0	1	0	0	158.8813	20.8231	-157.8144	-13.8462;
	7087	7221	0.00412	0.02872	0.00469	250	0	0	0	0	1	0	0	158.8813	20.8231	-157.8144	-13.8462;
	7087	7221	0.00412	0.02872	0.00469	250	0	0	0	0	1	0	0	158.8813	20.8231	-157.8144	-13.8462;
	7087	7336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	166.2462	-16.3320	-165.7765	19.3546;
	7087	7336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	166.2462	-16.3320	-165.7765	19.3546;
	7087	7336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	166.2462	-16.3320	-165.7765	19.3546;
	7087	7336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	166.2462	-16.3320	-165.7765	19.3546;
	7087	7336	0.00167	0.01143	0.00194	250	0	0	0	0	1	0	0	166.2462	-16.3320	-165.7765	19.3546;
	7088	7116	0.01894	0.08439	0.01238	149	0	0	0	0	1	0	0	-10.7494	-2.0413	10.7730	0.9717;
	7088	7147	0.01802	0.07475	0.01268	149	0	0	0	0	1	0	0	-47.2199	-19.9359	47.7161	20.7651;
	7237	7088	0.01249	0.05466	0.00832	149	0	0	0	0	1	0	0	43.3310	6.9541	-43.0807	-6.6528;
	7089	7388	0.00679	0.02818	0.00478	149	0	0	0	0	1	0	0	-6.7510	67.8432	7.0644	-67.0182;
	7089	7427	0.0057	0.02492	0.0038	221	0	0	0	0	1	0	0	52.1535	104.1377	-51.3888	-101.1689;
	7090	7421	0.00301	0.02055	0.0035	221	0	0	0	0	1	0	0	-44.5221	-5.6350	44.5846	5.7218;
	7090	7421	0.00301	0.02055	0.0035	221	0	0	0	0	1	0	0	-44.5221	-5.6350	44.5846	5.7218;
	7091	7226	0.0073	0.04386	0.00595	221	0	0	0	0	1	0	0	-35.3871	65.0473	35.7781	-63.2962;
	7091	7259	0.00587	0.04091	0.00669	221	0	0	0	0	1	0	0	-75.8525	65.7760	76.4289	-62.4340;
	7091	7259	0.00587	0.04091	0.00669	221	0	0	0	0	1	0	0	-75.8525	65.7760	76.4289	-62.4340;
	7091	7418	0.02256	0.0542	0.00736	98	0	0	0	0	1	0	0	-23.5879	45.7644	24.1755	-45.0975;
	7092	7216	0.00595	0.01454	0.0019	98	0	0	0	0	1	0	0	48.4533	3.7803	-48.3083	-3.6096;
	7092	7250	0.00437	0.01813	0.00308	149	0	0	0	0	1	0	0	-59.6251	-30.2409	59.8261	30.7737;
	7092	7258	0.00224	0.0098	0.00149	149	0	0	0	0	1	0	0	-94.8625	8.1916	95.0719	-7.4200;
	7092	7330	0.00414	0.01846	0.00271	149	0	0	0	0	1	0	0	26.6311	-6.2445	-26.5993	6.1238;
	7092	7384	0.00356	0.02036	0.00306	98	0	0	0	0	1	0	0	40.1731	13.4034	-40.1071	-13.3215;
	7221	7093	0.00237	0.0153	0.00292	221	0	0	0	0	1	0	0	72.7397	11.3492	-72.6071	-10.7749;
	7221	7093	0.00237	0.0153	0.00292	221	0	0	0	0	1	0	0	72.7397	11.3492	-72.6071	-10.7749;
	7093	7225	0.0099	0.04331	0.0066	149	0	0	0	0	1	0	0	60.0498	-9.1973	-59.6706	10.2221;
	7241	7093	0.00831	0.0203	0.00266	98	0	0	0	0	1	0	0	-31.0570	10.1151	31.1495	-10.1450;
	7093	7258	0.01589	0.03818	0.00518	98	0	0	0	0	1	0	0	-55.1351	9.9621	55.6543	-9.2155;
	7094	7276	0.00341	0.01414	0.0024	221	0	0	0	0	1	0	0	-74.3140	-50.8460	74.5926	51.7611;
	7094	7388	0.01029	0.02471	0.00335	98	0	0	0	0	1	0	0	-2.3760	29.1160	2.4656	-29.2304;
	7096	7095	0.00022	0.01326	0	846	0	0	1	0	1	0	0	-297.6204	41.5493	297.8124	-29.9784;
	7098	7095	0.00028	0.02986	0	1600	0	0	1	0	1	0	0	1250.7333	182.1019	-1246.2603	294.9101;
	7099	7095	0.00022	0.01103	0	1600	0	0	1	0	1	0	0	1350.5200	-47.1874	-1346.5025	248.6097;
	7304	7095	0.00071	0.00855	0.56788	2020	0	0	0	0	1	0	0	-670.2356	195.7746	673.6102	-214.1668;
	7097	7096	0.00097	0.05173	0	200	0	0	1	0	1	0	0	-58.6157	4.0641	58.6480	-2.3420;
	7261	7096	0.0027	0.01928	0.03515	523	0	0	0	0	1	0	0	-237.4460	46.4632	238.9724	-39.2074;
	7097	7153	0.03408	0.08331	0.01091	221	0	0	0	0	1	0	0	58.6157	-4.0641	-57.4826	5.7197;
	7100	7103	0.00199	0.01384	0.00226	221	0	0	0	0	1	0	0	41.3364	-10.5605	-41.2992	10.6005;
	7100	7103	0.00199	0.01384	0.00226	221	0	0	0	0	1	0	0	41.3364	-10.5605	-41.2992	10.6005;
	7100	7144	0.00174	0.01212	0.00198	221	0	0	0	0	1	0	0	-93.3149	-0.0872	93.4711	0.9827;
	7100	7144	0.00174	0.01212	0.00198	221	0	0	0	0	1	0	0	-93.3149	-0.0872	93.4711	0.9827;
	7100	7144	0.00174	0.01212	0.00198	221	0	0	0	0	1	0	0	-93.3149	-0.0872	93.4711	0.9827;
	7100	7144	0.00174	0.01212	0.00198	221	0	0	0	0	1	0	0	-93.3149	-0.0872	93.4711	0.9827;
	7100	7222	0.00195	0.01331	0.00226	221	0	0	0	0	1	0	0	68.0375	4.0089	-67.9441	-3.5903;
	7100	7222	0.00195	0.01331	0.00226	221	0	0	0	0	1	0	0	68.0375	4.0089	-67.9441	-3.5903;
	7101	7183	0.00837	0.03729	0.00547	221	0	0	0	0	1	0	0	61.1682	-75.0510	-60.3760	78.0281;
	7101	7386	0.00972	0.04254	0.00648	149	0	0	0	0	1	0	0	36.8677	8.0837	-36.7267	-8.1014;
	7102	7177	0.0037	0.0239	0.00456	221	0	0	0	0	1	0	0	-83.3337	-7.9180	83.6046	9.2298;
	7102	7177	0.0037	0.0239	0.00456	221	0	0	0	0	1	0	0	-83.3337	-7.9180	83.6046	9.2298;
	7290	7102	0.00551	0.02285	0.00388	149	0	0	0	0	1	0	0	-48.4637	17.8797	48.6173	-17.6141;
	7103	7255	0.00598	0.02614	0.00398	149	0	0	0	0	1	0	0	-38.3894	-11.6920	38.4882	11.7355;
	7103	7381	0.0191	0.04669	0.00611	250	0	0	0	0	1	0	0	62.3477	-26.1190	-61.4522	27.7141;
	7105	7104	0.00012	0.01194	0	1312	0	0	1	0	1	0	0	-689.6343	-78.1082	690.2006	134.4551;
	7107	7104	0.00016	0.01012	0	592	0	0	1	0	1	0	0	149.5800	167.1968	-149.5055	-162.4877;
	7108	7104	0.00066	0.0454	0	335	0	0	1	0	1	0	0	50.8600	37.3684	-50.8357	-35.6964;
	7109	7104	0.00038	0.03767	0	339	0	0	1	0	1	0	0	50.8600	45.2133	-50.8437	-43.6004;
	7110	7104	0.00018	0.01895	0	731	0	0	1	0	1	0	0	195.4500	91.5185	-195.3725	-83.3582;
	7111	7104	0.0002	0.01942	0	743	0	0	1	0	1	0	0	195.4500	89.2657	-195.3646	-80.9761;
	7112	7104	0.00016	0.01175	0	740	0	0	1	0	1	0	0	195.4500	144.5603	-195.3626	-138.1401;
	7113	7104	0.00031	0.0227	0	748	0	0	1	0	1	0	0	195.4500	76.4977	-195.3237	-67.2522;
	7114	7104	0.00018	0.01098	0	752	0	0	1	0	1	0	0	195.4500	154.0505	-195.3469	-147.7634;
	7115	7104	0.00016	0.01098	0	744	0	0	1	0	1	0	0	195.4500	154.4120	-195.3582	-148.1136;
	7130	7104	5e-05	0.00102	0.07092	2768	0	0	0	0	1	0	0	487.7749	-812.8994	-487.3422	814.3531;
	7106	7105	0.00051	0.03345	0	354	0	0	1	0	1	0	0	-226.8767	-6.0103	227.1372	23.0920;
	7106	7105	0.00051	0.03345	0	354	0	0	1	0	1	0	0	-226.8767	-6.0103	227.1372	23.0920;
	7105	7187	0.00243	0.02373	0.04566	548	0	0	0	0	1	0	0	157.4115	7.7786	-156.8192	-6.6296;
	7105	7205	0.00202	0.01979	0.03807	548	0	0	0	0	1	0	0	-145.7455	-37.1086	146.1904	37.5416;
	7105	7332	0.00074	0.00725	0.01395	548	0	0	0	0	1	0	0	135.8082	63.6303	-135.6445	-63.4423;
	7116	7340	0.01409	0.0616	0.00938	149	0	0	0	0	1	0	0	29.9560	-9.5790	-29.8109	9.3188;
	7116	7364	0.02897	0.06959	0.00944	98	0	0	0	0	1	0	0	-19.6138	1.5630	19.7320	-2.1819;
	7242	7117	0.00214	0.01492	0.00244	221	0	0	0	0	1	0	0	-75.4953	-22.3398	75.6327	23.0611;
	7242	7117	0.00214	0.01492	0.00244	221	0	0	0	0	1	0	0	-75.4953	-22.3398	75.6327	23.0611;
	7117	7292	0.00208	0.01424	0.00242	250	0	0	0	0	1	0	0	-154.8698	-28.7047	155.3991	32.0906;
	7117	7292	0.00208	0.01424	0.00242	250	0	0	0	0	1	0	0	-154.8698	-28.7047	155.3991	32.0906;
	7117	7395	0.00404	0.02761	0.0047	221	0	0	0	0	1	0	0	37.2221	-6.2614	-37.1631	6.2061;
	7117	7395	0.00404	0.02761	0.0047	221	0	0	0	0	1	0	0	37.2221	-6.2614	-37.1631	6.2061;
	7177	7118	0.00272	0.01856	0.00316	221	0	0	0	0	1	0	0	70.6273	16.4694	-70.4791	-15.7626;
	7177	7118	0.00272	0.01856	0.00316	221	0	0	0	0	1	0	0	70.6273	16.4694	-70.4791	-15.7626;
	7118	7404	0.0055	0.03759	0.0064	221	0	0	0	0	1	0	0	19.8083	-2.8049	-19.7854	2.3492;
	7144	7119	0.00176	0.01229	0.00201	221	0	0	0	0	1	0	0	76.8707	0.5204	-76.7638	0.0303;
	7144	7119	0.00176	0.01229	0.00201	221	0	0	0	0	1	0	0	76.8707	0.5204	-76.7638	0.0303;
	7119	7259	0.01192	0.02865	0.00389	98	0	0	0	0	1	0	0	22.9541	-38.9966	-22.7045	39.2157;
	7119	7318	0.00442	0.01971	0.00289	149	0	0	0	0	1	0	0	80.8735	24.8560	-80.5472	-23.6791;
	7121	7120	0.0094	0.18529	0	41	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	7122	7120	0.00662	0.19298	0	46	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	7120	7248	0.00645	0.03687	0.00554	98	0	0	0	0	1	0	0	-18.0143	-0.6589	18.0362	0.2544;
	7120	7396	0.00289	0.02016	0.0033	221	0	0	0	0	1	0	0	-112.4532	-4.4983	112.8364	6.8547;
	7120	7396	0.00289	0.02016	0.0033	221	0	0	0	0	1	0	0	-112.4532	-4.4983	112.8364	6.8547;
	7427	7120	0.00159	0.01024	0.00195	221	0	0	0	0	1	0	0	-46.5698	16.4522	46.6104	-16.3773;
	7427	7120	0.00159	0.01024	0.00195	221	0	0	0	0	1	0	0	-46.5698	16.4522	46.6104	-16.3773;
	7123	7153	0.0626	0.15302	0.02004	221	0	0	0	0	1	0	0	-30.5722	12.8356	31.2726	-13.1397;
	7124	7180	0.0069	0.01687	0.00221	98	0	0	0	0	1	0	0	39.8687	-19.5270	-39.7284	19.6559;
	7126	7125	0.00011	0.01326	0	1358	0	0	1	0	1	0	0	-858.2309	-76.4881	859.0378	173.7598;
	7126	7125	0.00011	0.01326	0	1358	0	0	1	0	1	0	0	-858.2309	-76.4881	859.0378	173.7598;
	7125	7331	0.00057	0.00696	0.46259	2020	0	0	0	0	1	0	0	339.1666	151.2796	-338.3728	-189.3863;
	7346	7125	6e-05	0.00128	0.11073	4352	0	0	0	0	1	0	0	2059.8066	541.8230	-2057.2422	-498.7991;
	7127	7126	0.00019	0.01178	0	512.3	0	0	1	0	1	0	0	-403.0188	-25.8662	403.3280	45.0370;
	7127	7126	0.00019	0.01178	0	512.3	0	0	1	0	1	0	0	-403.0188	-25.8662	403.3280	45.0370;
	7127	7126	0.00019	0.01178	0	512.3	0	0	1	0	1	0	0	-403.0188	-25.8662	403.3280	45.0370;
	7127	7126	0.00019	0.01178	0	512.3	0	0	1	0	1	0	0	-403.0188	-25.8662	403.3280	45.0370;
	7126	7305	0.00691	0.04934	0.08995	443	0	0	0	0	1	0	0	-106.4887	-14.3657	107.2695	10.7153;
	7126	7332	0.00592	0.04228	0.07708	443	0	0	0	0	1	0	0	-87.3222	13.0258	87.7850	-17.5117;
	7126	7423	0.00612	0.04375	0.07976	443	0	0	0	0	1	0	0	-64.8845	-20.6332	65.1557	14.4071;
	7391	7128	0.00567	0.03872	0.00659	221	0	0	0	0	1	0	0	35.7547	23.0577	-35.6528	-23.0242;
	7277	7129	0.0122	0.07328	0.00994	98	0	0	0	0	1	0	0	-50.2374	14.0331	50.5522	-13.1923;
	7303	7129	0.02396	0.05755	0.00781	98	0	0	0	0	1	0	0	-11.2642	-9.1575	11.3112	8.4544;
	7131	7130	0.0003	0.01434	0	1373	0	0	1	0	1	0	0	-614.9240	-24.3332	616.0452	77.9299;
	7133	7130	0.00046	0.05358	0	295	0	0	1	0	1	0	0	16.2500	-29.3696	-16.2448	29.9732;
	7134	7130	0.0002	0.01347	0	776	0	0	1	0	1	0	0	205.9700	-116.7520	-205.8579	124.3026;
	7135	7130	0.00024	0.01692	0	767	0	0	1	0	1	0	0	205.9700	-92.1313	-205.8478	100.7455;
	7136	7130	0.00025	0.0186	0	768	0	0	1	0	1	0	0	205.9700	-83.2486	-205.8466	92.4285;
	7137	7130	0.00043	0.01928	0	781	0	0	1	0	1	0	0	205.9700	-81.9252	-205.7587	91.3986;
	7138	7130	0.0001	0.00697	0	1053	0	0	1	0	1	0	0	379.6400	-225.6664	-379.4449	239.2615;
	7139	7130	0.001	0.0466	0	357	0	0	1	0	1	0	0	58.8400	-34.1393	-58.7937	36.2958;
	7140	7130	0.00043	0.03937	0	360	0	0	1	0	1	0	0	58.8400	-39.8396	-58.8183	41.8275;
	7141	7130	0.00037	0.02584	0	368	0	0	1	0	1	0	0	58.8400	-61.1472	-58.8134	63.0080;
	7142	7130	0.00045	0.03413	0	363	0	0	1	0	1	0	0	58.8400	-46.1824	-58.8148	48.0920;
	7263	7130	0.00015	0.00182	0.1209	2020	0	0	0	0	1	0	0	-350.2192	122.3163	350.4208	-132.3636;
	7132	7131	0.00109	0.03352	0	446	0	0	1	0	1	0	0	-195.1420	-4.4213	195.5565	17.1695;
	7132	7131	0.00109	0.03352	0	446	0	0	1	0	1	0	0	-195.1420	-4.4213	195.5565	17.1695;
	7131	7160	0.00484	0.04731	0.09103	548	0	0	0	0	1	0	0	162.2554	-22.9576	-160.9818	26.1480;
	7131	7278	0.0023	0.01644	0.02997	443	0	0	0	0	1	0	0	69.8242	-7.8379	-69.7127	5.6001;
	7131	7401	0.00248	0.01771	0.03228	443	0	0	0	0	1	0	0	-8.2687	20.7897	8.2827	-23.9486;
	7132	7283	0.00306	0.0198	0.00378	221	0	0	0	0	1	0	0	-4.3728	11.7794	4.3778	-12.1251;
	7419	7132	0.00182	0.01246	0.00212	221	0	0	0	0	1	0	0	-107.0920	9.0763	107.3023	-7.8489;
	7419	7132	0.00182	0.01246	0.00212	221	0	0	0	0	1	0	0	-107.0920	9.0763	107.3023	-7.8489;
	7419	7132	0.00182	0.01246	0.00212	221	0	0	0	0	1	0	0	-107.0920	9.0763	107.3023	-7.8489;
	7143	7173	0.00756	0.0432	0.00649	98	0	0	0	0	1	0	0	-17.7598	40.6400	17.9136	-40.3857;
	7234	7143	0.00693	0.04159	0.00564	98	0	0	0	0	1	0	0	8.1674	-3.3921	-8.1620	2.8728;
	7143	7238	0.03371	0.14747	0.02246	149	0	0	0	0	1	0	0	-55.4875	-2.0028	56.5477	4.3890;
	7300	7143	0.00916	0.05231	0.00786	245	0	0	0	0	1	0	0	-21.0902	59.7578	21.4492	-58.5000;
	7144	7272	0.00479	0.03337	0.00546	221	0	0	0	0	1	0	0	52.8856	-2.0112	-52.7479	2.4405;
	7144	7272	0.00479	0.03337	0.00546	221	0	0	0	0	1	0	0	52.8856	-2.0112	-52.7479	2.4405;
	7333	7144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.2296	7.1071	-121.8462	-4.7715;
	7333	7144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.2296	7.1071	-121.8462	-4.7715;
	7333	7144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.2296	7.1071	-121.8462	-4.7715;
	7333	7144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.2296	7.1071	-121.8462	-4.7715;
	7333	7144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.2296	7.1071	-121.8462	-4.7715;
	7333	7144	0.00251	0.01716	0.00292	221	0	0	0	0	1	0	0	122.2296	7.1071	-121.8462	-4.7715;
	7146	7145	0.00456	0.21285	0	25	0	0	1	0	1	0	0	10.1700	-2.5636	-10.1651	2.7932;
	7145	7234	0.0104	0.06243	0.00847	98	0	0	0	0	1	0	0	0.7018	42.3954	-0.5166	-42.1343;
	7145	7243	0.01348	0.05591	0.00949	221	0	0	0	0	1	0	0	-80.5053	71.0688	82.0228	-65.7269;
	7381	7145	0.00645	0.03876	0.00526	221	0	0	0	0	1	0	0	56.6643	-82.1578	-56.0067	85.5829;
	7145	7404	0.01139	0.06841	0.00928	221	0	0	0	0	1	0	0	2.1953	54.2458	-1.8638	-53.1768;
	7336	7147	0.00171	0.01165	0.00198	221	0	0	0	0	1	0	0	139.0297	-30.2795	-138.6803	32.4637;
	7336	7147	0.00171	0.01165	0.00198	221	0	0	0	0	1	0	0	139.0297	-30.2795	-138.6803	32.4637;
	7336	7147	0.00171	0.01165	0.00198	221	0	0	0	0	1	0	0	139.0297	-30.2795	-138.6803	32.4637;
	7336	7147	0.00171	0.01165	0.00198	221	0	0	0	0	1	0	0	139.0297	-30.2795	-138.6803	32.4637;
	7386	7147	0.00225	0.01539	0.00262	221	0	0	0	0	1	0	0	-119.8913	-49.2801	120.2799	51.6806;
	7386	7147	0.00225	0.01539	0.00262	221	0	0	0	0	1	0	0	-119.8913	-49.2801	120.2799	51.6806;
	7178	7148	0.00225	0.01565	0.00256	221	0	0	0	0	1	0	0	-47.5092	-9.9175	47.5646	10.0579;
	7178	7148	0.00225	0.01565	0.00256	221	0	0	0	0	1	0	0	-47.5092	-9.9175	47.5646	10.0579;
	7148	7245	0.00801	0.04577	0.00688	98	0	0	0	0	1	0	0	31.2818	-24.0590	-31.1532	24.1270;
	7148	7298	0.00778	0.03402	0.00518	149	0	0	0	0	1	0	0	-19.4338	-1.8229	19.4646	1.4590;
	7148	7365	0.0043	0.02938	0.005	221	0	0	0	0	1	0	0	-83.2186	-5.5419	83.5300	7.1862;
	7148	7365	0.0043	0.02938	0.005	221	0	0	0	0	1	0	0	-83.2186	-5.5419	83.5300	7.1862;
	7149	7408	0.0135	0.0771	0.01159	98	0	0	0	0	1	0	0	-36.1837	4.5019	36.3607	-4.6738;
	7151	7150	0.00105	0.04281	0	151.8	0	0	1	0	1	0	0	-106.3050	-18.1224	106.4236	22.9586;
	7150	7390	0.00103	0.01076	0.03665	750	0	0	0	0	1	0	0	-197.0884	12.4832	197.4718	-12.3264;
	7150	7390	0.00103	0.01076	0.03665	750	0	0	0	0	1	0	0	-197.0884	12.4832	197.4718	-12.3264;
	7150	7420	0.0052	0.03715	0.06773	443	0	0	0	0	1	0	0	-71.0001	66.2784	71.4916	-69.7272;
	8004	7150	0.01032	0.1009	0.19415	647	0	0	0	0	1	0	0	-346.0191	86.6971	358.7533	17.4646;
	7151	7254	0.00477	0.03078	0.00587	221	0	0	0	0	1	0	0	62.2550	5.6424	-62.0737	-5.0746;
	7330	7152	0.00193	0.01249	0.00238	221	0	0	0	0	1	0	0	-99.8210	-2.8904	100.0195	3.9433;
	7330	7152	0.00193	0.01249	0.00238	221	0	0	0	0	1	0	0	-99.8210	-2.8904	100.0195	3.9433;
	7152	7399	0.00147	0.0095	0.00181	221	0	0	0	0	1	0	0	-101.8145	-4.4533	101.9711	5.2890;
	7152	7399	0.00147	0.0095	0.00181	221	0	0	0	0	1	0	0	-101.8145	-4.4533	101.9711	5.2890;
	7154	7157	0.00654	0.04553	0.00744	221	0	0	0	0	1	0	0	-78.2569	23.4252	78.6984	-21.0851;
	7154	7157	0.00654	0.04553	0.00744	221	0	0	0	0	1	0	0	-78.2569	23.4252	78.6984	-21.0851;
	7300	7154	0.00482	0.02753	0.00414	221	0	0	0	0	1	0	0	-57.1761	95.2427	57.7515	-92.3759;
	7154	7411	0.00439	0.02634	0.00357	98	0	0	0	0	1	0	0	40.1623	28.9255	-40.0533	-28.6221;
	7155	7258	0.00356	0.02032	0.00305	98	0	0	0	0	1	0	0	-38.3158	-26.3600	38.3958	26.5221;
	7155	7316	0.00716	0.03193	0.00468	149	0	0	0	0	1	0	0	-40.0942	4.1400	40.2156	-4.0479;
	7157	7156	0.00036	0.02246	0	424	0	0	1	0	1	0	0	-257.8095	-18.9555	258.0547	34.2552;
	7157	7156	0.00036	0.02246	0	424	0	0	1	0	1	0	0	-257.8095	-18.9555	258.0547	34.2552;
	7157	7156	0.00036	0.02246	0	424	0	0	1	0	1	0	0	-257.8095	-18.9555	258.0547	34.2552;
	7176	7156	0.00094	0.00975	0.03322	750	0	0	0	0	1	0	0	112.0649	83.3307	-111.8814	-84.7623;
	7156	7367	0.00253	0.0263	0.0896	750	0	0	0	0	1	0	0	-367.6995	10.7257	371.1438	16.0758;
	7156	7367	0.00253	0.0263	0.0896	750	0	0	0	0	1	0	0	-367.6995	10.7257	371.1438	16.0758;
	7157	7295	0.00326	0.02272	0.00371	221	0	0	0	0	1	0	0	99.4434	28.6610	-99.0871	-26.5385;
	7157	7295	0.00326	0.02272	0.00371	221	0	0	0	0	1	0	0	99.4434	28.6610	-99.0871	-26.5385;
	7173	7158	0.00459	0.01903	0.00323	149	0	0	0	0	1	0	0	-75.4153	7.7726	75.6941	-6.9234;
	7158	7291	0.00974	0.0426	0.00649	149	0	0	0	0	1	0	0	57.5656	2.1803	-57.2255	-1.3062;
	7158	7394	0.00264	0.01704	0.00325	221	0	0	0	0	1	0	0	-105.8148	-8.7285	106.1277	10.4375;
	7158	7394	0.00264	0.01704	0.00325	221	0	0	0	0	1	0	0	-105.8148	-8.7285	106.1277	10.4375;
	7160	7159	0.0001	0.00504	0	1310	0	0	1	0	1	0	0	-830.7036	-257.0376	831.4442	294.3670;
	7162	7159	0.00022	0.01603	0	491	0	0	1	0	1	0	0	110.2900	97.5814	-110.2459	-94.3674;
	7163	7159	0.00034	0.02489	0	498	0	0	1	0	1	0	0	110.2900	63.1374	-110.2392	-59.4209;
	7164	7159	0.00017	0.01804	0	498	0	0	1	0	1	0	0	110.2900	87.2356	-110.2589	-83.9376;
	7165	7159	0.00017	0.01624	0	512	0	0	1	0	1	0	0	110.2900	96.6878	-110.2562	-93.4578;
	7166	7159	0.00043	0.0291	0	507	0	0	1	0	1	0	0	110.2900	54.1028	-110.2300	-50.0427;
	7167	7159	0.0005	0.03535	0	500	0	0	1	0	1	0	0	110.2900	44.9660	-110.2244	-40.3296;
	7168	7159	0.00025	0.02347	0	418	0	0	1	0	1	0	0	87.4800	66.9693	-87.4519	-64.3355;
	7169	7159	0.00016	0.01916	0	416	0	0	1	0	1	0	0	87.4800	82.1066	-87.4587	-79.5567;
	7170	7159	0.00016	0.01242	0	1042	0	0	1	0	1	0	0	333.7600	128.8745	-333.5706	-114.1758;
	7159	7175	8e-05	0.00168	0.11713	3146	0	0	0	0	1	0	0	1255.8273	2.9226	-1254.6261	10.0124;
	7199	7159	0.00019	0.0023	0.15283	2020	0	0	0	0	1	0	0	-69.4213	-299.4663	69.5859	285.5115;
	7159	7227	0.00013	0.00271	0.18901	3146	0	0	0	0	1	0	0	-986.9215	96.8229	988.1411	-91.2270;
	7161	7160	0.00037	0.02002	0	418	0	0	1	0	1	0	0	-300.0926	-40.1439	300.4321	58.5155;
	7161	7160	0.00037	0.02002	0	418	0	0	1	0	1	0	0	-300.0926	-40.1439	300.4321	58.5155;
	7161	7160	0.00037	0.02002	0	418	0	0	1	0	1	0	0	-300.0926	-40.1439	300.4321	58.5155;
	7187	7160	0.00262	0.02562	0.04929	548	0	0	0	0	1	0	0	160.2481	-37.3480	-159.5502	39.1682;
	7161	7292	0.00143	0.00999	0.00163	221.1	0	0	1	0	1	0	0	190.6844	20.3654	-190.1579	-16.8493;
	7161	7292	0.00143	0.00999	0.00163	300	0	0	0	0	1	0	0	190.6844	20.3654	-190.1579	-16.8493;
	7161	7292	0.00143	0.00999	0.00163	300	0	0	0	0	1	0	0	190.6844	20.3654	-190.1579	-16.8493;
	7161	7292	0.00143	0.00999	0.00163	300	0	0	0	0	1	0	0	190.6844	20.3654	-190.1579	-16.8493;
	7172	7171	0.00027	0.01742	0	352	0	0	1	0	1	0	0	-221.3385	9.7008	221.4687	-1.2959;
	7171	7252	0.00752	0.05372	0.09795	443	0	0	0	0	1	0	0	-55.4568	-9.5429	55.6858	1.1520;
	7232	7172	0.00301	0.02095	0.00342	221	0	0	0	0	1	0	0	-64.9747	18.3485	65.1092	-17.7604;
	7232	7172	0.00301	0.02095	0.00342	221	0	0	0	0	1	0	0	-64.9747	18.3485	65.1092	-17.7604;
	7173	7387	0.00415	0.02368	0.00356	98	0	0	0	0	1	0	0	-55.0383	0.7231	55.1711	-0.3031;
	7174	7231	0.00209	0.01426	0.00243	221	0	0	0	0	1	0	0	-134.9012	-24.9898	135.3074	27.5242;
	7174	7231	0.00209	0.01426	0.00243	221	0	0	0	0	1	0	0	-134.9012	-24.9898	135.3074	27.5242;
	7174	7257	0.00838	0.05031	0.00683	98	0	0	0	0	1	0	0	32.3800	-2.7547	-32.2888	2.6421;
	7301	7174	0.00178	0.01152	0.0022	221	0	0	0	0	1	0	0	-112.5131	-16.0774	112.7524	17.4143;
	7176	7175	0.00019	0.01242	0	1292	0	0	1	0	1	0	0	-346.8022	-127.8471	347.0584	144.5922;
	7176	7175	0.00019	0.01242	0	1292	0	0	1	0	1	0	0	-346.8022	-127.8471	347.0584	144.5922;
	7175	7389	0.00056	0.00684	0.45463	2020	0	0	0	0	1	0	0	560.5093	-299.1968	-558.4263	276.2203;
	7177	7176	0.00105	0.0449	0	439	0	0	1	0	1	0	0	-186.9418	-39.0888	187.3380	56.0310;
	7177	7176	0.00105	0.0449	0	439	0	0	1	0	1	0	0	-186.9418	-39.0888	187.3380	56.0310;
	7177	7176	0.00105	0.0449	0	439	0	0	1	0	1	0	0	-186.9418	-39.0888	187.3380	56.0310;
	7176	7200	0.0019	0.01359	0.02477	443	0	0	0	0	1	0	0	86.4155	-15.3671	-86.2717	13.8845;
	7176	7409	0.00513	0.03666	0.06684	443	0	0	0	0	1	0	0	-66.8899	19.6377	67.1433	-24.5689;
	7319	7177	0.00247	0.01686	0.00287	221	0	0	0	0	1	0	0	-20.3549	-3.1571	20.3658	2.9540;
	7319	7177	0.00247	0.01686	0.00287	221	0	0	0	0	1	0	0	-20.3549	-3.1571	20.3658	2.9540;
	7295	7178	0.00541	0.02409	0.00353	149	0	0	0	0	1	0	0	43.4072	4.5654	-43.3000	-4.4263;
	7178	7404	0.00777	0.01898	0.00249	98	0	0	0	0	1	0	0	15.8284	-10.4487	-15.7993	10.2817;
	7179	7244	0.00945	0.04213	0.00618	149	0	0	0	0	1	0	0	-26.7304	1.3734	26.8004	-1.6608;
	7179	7257	0.01429	0.0593	0.01006	149	0	0	0	0	1	0	0	-17.5984	6.0507	17.6504	-6.8075;
	7179	7336	0.00994	0.04121	0.00699	149	0	0	0	0	1	0	0	-13.9612	-23.9442	14.0384	23.5798;
	7216	7180	0.00437	0.01069	0.0014	98	0	0	0	0	1	0	0	-12.8697	-22.4126	12.8999	22.3512;
	7180	7298	0.00299	0.02086	0.00341	221	0	0	0	0	1	0	0	60.5184	1.7746	-60.4052	-1.3148;
	7180	7298	0.00299	0.02086	0.00341	221	0	0	0	0	1	0	0	60.5184	1.7746	-60.4052	-1.3148;
	7388	7180	0.00328	0.02121	0.00405	221	0	0	0	0	1	0	0	-67.7500	30.2793	67.9353	-29.4752;
	7388	7180	0.00328	0.02121	0.00405	221	0	0	0	0	1	0	0	-67.7500	30.2793	67.9353	-29.4752;
	7180	7399	0.00226	0.01457	0.00278	250	0	0	0	0	1	0	0	-160.7644	-6.2579	161.3682	9.8798;
	7180	7399	0.00226	0.01457	0.00278	250	0	0	0	0	1	0	0	-160.7644	-6.2579	161.3682	9.8798;
	7242	7181	0.00194	0.01355	0.00221	221	0	0	0	0	1	0	0	77.0776	18.9937	-76.9508	-18.3203;
	7385	7181	0.01045	0.02553	0.00334	98	0	0	0	0	1	0	0	12.3381	11.0348	-12.3080	-11.2823;
	7182	7237	0.01327	0.07579	0.01139	98	0	0	0	0	1	0	0	-36.3593	5.7459	36.5470	-5.7713;
	7183	7417	0.00881	0.02153	0.00282	250	0	0	0	0	1	0	0	-49.9360	121.1431	51.4032	-117.8430;
	7185	7184	0.00074	0.0321	0	200	0	0	1	0	1	0	0	-139.3651	-28.1335	139.5137	34.5774;
	7185	7184	0.00074	0.0321	0	200	0	0	1	0	1	0	0	-139.3651	-28.1335	139.5137	34.5774;
	7185	7184	0.00074	0.0321	0	200	0	0	1	0	1	0	0	-139.3651	-28.1335	139.5137	34.5774;
	7347	7184	0.00047	0.00492	0.01676	750	0	0	0	0	1	0	0	267.7838	42.7987	-267.4498	-41.0324;
	7347	7184	0.00047	0.00492	0.01676	750	0	0	0	0	1	0	0	267.7838	42.7987	-267.4498	-41.0324;
	7347	7184	0.00047	0.00492	0.01676	750	0	0	0	0	1	0	0	267.7838	42.7987	-267.4498	-41.0324;
	7383	7185	0.00607	0.04227	0.00691	221	0	0	0	0	1	0	0	-123.6262	-12.2956	124.5827	18.2703;
	7383	7185	0.00607	0.04227	0.00691	221	0	0	0	0	1	0	0	-123.6262	-12.2956	124.5827	18.2703;
	7187	7186	0.00014	0.00907	0	1600	0	0	1	0	1	0	0	-881.2760	-147.6780	882.3831	219.4050;
	7187	7186	0.00014	0.00907	0	1600	0	0	1	0	1	0	0	-881.2760	-147.6780	882.3831	219.4050;
	7189	7186	0.00062	0.04222	0	264	0	0	1	0	1	0	0	6.8800	18.3026	-6.8778	-18.1504;
	7190	7186	0.00046	0.05343	0	337	0	0	1	0	1	0	0	47.8700	14.7017	-47.8591	-13.4387;
	7191	7186	0.00053	0.03094	0	258	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	7192	7186	0.0005	0.03659	0	312	0	0	1	0	1	0	0	34.9000	20.9565	-34.8922	-20.3849;
	7193	7186	0.00046	0.02713	0	256	0	0	1	0	1	0	0	7.4800	28.5058	-7.4762	-28.2837;
	7194	7186	0.0002	0.01508	0	861	0	0	1	0	1	0	0	230.3100	52.2221	-230.2049	-44.2948;
	7195	7186	0.00029	0.01748	0	863	0	0	1	0	1	0	0	230.3100	44.9839	-230.1595	-35.9109;
	7196	7186	0.00013	0.0094	0	866	0	0	1	0	1	0	0	230.3100	81.7795	-230.2368	-76.4871;
	7197	7186	8e-05	0.00604	0	867	0	0	1	0	1	0	0	230.3100	127.0299	-230.2578	-123.0913;
	7186	7341	0.00031	0.00639	0.44587	2768	0	0	0	0	1	0	0	198.6889	35.7490	-198.5615	-79.5432;
	7346	7186	0.00026	0.00532	0.37115	2768	0	0	0	0	1	0	0	947.7366	121.3439	-945.4908	-114.5171;
	7188	7187	0.00025	0.01839	0	600	0	0	1	0	1	0	0	-487.9881	-32.4875	488.5939	77.0501;
	7188	7187	0.00025	0.01839	0	600	0	0	1	0	1	0	0	-487.9881	-32.4875	488.5939	77.0501;
	7188	7187	0.00027	0.01839	0	600	0	0	1	0	1	0	0	-488.0156	-31.9564	488.6698	76.5176;
	7188	7187	0.00027	0.01839	0	600	0	0	1	0	1	0	0	-488.0156	-31.9564	488.6698	76.5176;
	7187	7401	0.00192	0.01878	0.03613	647	0	0	0	0	1	0	0	-195.4044	32.1980	196.1525	-28.5215;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.4014	13.2888	-159.1370	-11.5532;
	7188	7255	0.00102	0.00714	0.00117	250	0	0	0	0	1	0	0	159.4014	13.2888	-159.1370	-11.5532;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.4014	13.2888	-159.1370	-11.5532;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.4014	13.2888	-159.1370	-11.5532;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.4014	13.2888	-159.1370	-11.5532;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.4014	13.2888	-159.1370	-11.5532;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.4014	13.2888	-159.1370	-11.5532;
	7188	7255	0.00102	0.00714	0.00117	300	0	0	0	0	1	0	0	159.4014	13.2888	-159.1370	-11.5532;
	7198	7201	0.00328	0.02241	0.00381	221	0	0	0	0	1	0	0	-57.8407	71.9688	58.1115	-70.5076;
	7198	7201	0.00328	0.02241	0.00381	221	0	0	0	0	1	0	0	-57.8407	71.9688	58.1115	-70.5076;
	7198	7225	0.01119	0.07798	0.01275	221	0	0	0	0	1	0	0	29.5613	45.7062	-29.2347	-44.7013;
	7200	7199	0.0002	0.01412	0	1344	0	0	1	0	1	0	0	-526.8227	-53.1457	527.3757	92.1871;
	7199	7331	0.0004	0.00819	0.57112	3146	0	0	0	0	1	0	0	-1003.2276	165.2757	1007.2578	-141.4728;
	7201	7200	0.0006	0.03834	0	213.6	0	0	1	0	1	0	0	-170.1480	-0.0349	170.3204	11.0496;
	7201	7200	0.0006	0.03834	0	213.6	0	0	1	0	1	0	0	-170.1480	-0.0349	170.3204	11.0496;
	7201	7200	0.0006	0.03834	0	213.6	0	0	1	0	1	0	0	-170.1480	-0.0349	170.3204	11.0496;
	7420	7200	0.00231	0.02255	0.04338	548	0	0	0	0	1	0	0	-101.8941	-8.1588	102.1333	6.1125;
	7203	7247	0.00676	0.03864	0.00581	98	0	0	0	0	1	0	0	18.8389	-2.1016	-18.8144	1.6682;
	7203	7313	0.018	0.078	0.012	150	0	0	0	0	1	0	0	-29.1007	-4.7332	29.2582	4.2199;
	7393	7203	0.03637	0.08891	0.01164	98	0	0	0	0	1	0	0	-2.6030	7.4614	2.6290	-8.5547;
	7426	7203	0.03596	0.08792	0.01151	221	0	0	0	0	1	0	0	13.0153	-10.4616	-12.9171	9.5696;
	7205	7204	0.00014	0.01015	0	1324	0	0	1	0	1	0	0	-569.5477	-70.6812	569.9905	102.7843;
	7207	7204	0.00039	0.02463	0	243	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	7208	7204	0.00013	0.00923	0	1265	0	0	1	0	1	0	0	762.8600	128.5464	-762.1407	-77.4742;
	7209	7204	7e-05	0.00639	0	1260	0	0	1	0	1	0	0	762.8600	174.0360	-762.4638	-137.8651;
	7210	7204	0.00047	0.02188	0	664	0	0	1	0	1	0	0	178.0000	47.5968	-177.8525	-40.7291;
	7211	7204	0.00025	0.01573	0	656	0	0	1	0	1	0	0	178.0000	66.5433	-177.9165	-61.2915;
	7212	7204	0.00039	0.02557	0	669	0	0	1	0	1	0	0	178.0000	42.3030	-177.8793	-34.3895;
	7263	7204	0.00018	0.00218	0.14491	2020	0	0	0	0	1	0	0	-228.4726	-566.6670	229.1070	559.1650;
	7204	7428	0.00115	0.01399	0.92975	2020	0	0	0	0	1	0	0	411.7232	-146.3157	-409.7831	70.3317;
	7206	7205	0.00229	0.09203	0	181	0	0	1	0	1	0	0	-81.0180	-0.4299	81.1637	6.2863;
	7282	7205	0.00079	0.00822	0.02799	750	0	0	0	0	1	0	0	-175.1823	-13.3515	175.4173	12.8886;
	7206	7294	0.0068	0.039	0.0058	100	0	0	0	0	1	0	0	58.2883	-10.7033	-58.0572	11.4303;
	7213	7273	0.01615	0.03947	0.00517	98	0	0	0	0	1	0	0	-36.5730	-34.4542	36.9812	34.9289;
	7293	7213	0.0088	0.03851	0.00586	149	0	0	0	0	1	0	0	27.7185	-7.3712	-27.6459	7.1082;
	7213	7363	0.00686	0.03916	0.00588	98	0	0	0	0	1	0	0	-4.2811	7.9360	4.2871	-8.4835;
	7214	7257	0.00967	0.04229	0.00644	149	0	0	0	0	1	0	0	-34.5631	4.3970	34.6854	-4.4834;
	7214	7297	0.00755	0.03365	0.00493	149	0	0	0	0	1	0	0	38.4314	-1.9388	-38.3154	1.9826;
	7345	7214	0.00276	0.01888	0.00321	221	0	0	0	0	1	0	0	43.9392	13.2145	-43.8791	-13.1141;
	7345	7214	0.00276	0.01888	0.00321	221	0	0	0	0	1	0	0	43.9392	13.2145	-43.8791	-13.1141;
	7411	7215	0.00253	0.01729	0.00294	221	0	0	0	0	1	0	0	-21.9947	17.7584	22.0157	-17.9005;
	7215	7431	0.00465	0.02075	0.00304	149	0	0	0	0	1	0	0	-71.9273	-15.1786	72.1869	16.0409;
	7216	7382	0.00725	0.03234	0.00474	149	0	0	0	0	1	0	0	-37.0368	10.7192	37.1491	-10.6743;
	7216	7386	0.00794	0.04769	0.00647	98	0	0	0	0	1	0	0	5.6548	-10.9270	-5.6429	10.3727;
	7249	7217	0.00192	0.01152	0.00156	98	0	0	0	0	1	0	0	20.0109	-26.3156	-19.9892	26.2949;
	7217	7276	0.01308	0.03197	0.00419	150	0	0	0	0	1	0	0	0.2077	-64.2052	0.3452	65.1418;
	7421	7218	0.00797	0.03307	0.00561	149	0	0	0	0	1	0	0	59.8166	-3.9275	-59.5227	4.6027;
	7218	8009	0.02277	0.05567	0.00729	98	0	0	0	0	1	0	0	11.4127	-18.2327	-11.3067	17.7813;
	7230	7219	0.00954	0.04175	0.00636	149	0	0	0	0	1	0	0	-62.3569	25.9906	62.7918	-24.7236;
	7219	7237	0.01747	0.07641	0.01164	149	0	0	0	0	1	0	0	48.3180	10.2095	-47.8880	-9.4688;
	7413	7219	0.0058	0.03963	0.00674	221	0	0	0	0	1	0	0	56.3670	-6.4703	-56.1799	7.0770;
	7413	7219	0.0058	0.03963	0.00674	221	0	0	0	0	1	0	0	56.3670	-6.4703	-56.1799	7.0770;
	7221	7220	0.00146	0.00997	0.0017	221	0	0	0	0	1	0	0	52.5228	-16.9708	-52.4770	17.1191;
	7221	7220	0.00146	0.00997	0.0017	221	0	0	0	0	1	0	0	52.5228	-16.9708	-52.4770	17.1191;
	7220	7396	0.00651	0.04448	0.00757	221	0	0	0	0	1	0	0	-0.3724	7.4717	0.3765	-8.1757;
	7221	7296	0.00652	0.02849	0.00434	250	0	0	0	0	1	0	0	106.5616	5.5318	-105.7953	-2.6005;
	7222	7338	0.00615	0.01503	0.00197	98	0	0	0	0	1	0	0	11.7172	-6.2032	-11.7061	6.0400;
	7222	7362	0.01114	0.04873	0.00742	149	0	0	0	0	1	0	0	63.6842	-7.0447	-63.2115	8.3977;
	7292	7223	0.002	0.01393	0.00228	221	0	0	0	0	1	0	0	129.6019	22.9415	-129.2517	-20.7271;
	7292	7223	0.002	0.01393	0.00228	221	0	0	0	0	1	0	0	129.6019	22.9415	-129.2517	-20.7271;
	7223	7404	0.0068	0.02978	0.00454	221	0	0	0	0	1	0	0	103.8472	14.5861	-103.0826	-11.6765;
	7223	7425	0.00566	0.03229	0.00485	221	0	0	0	0	1	0	0	105.0362	12.8081	-104.3881	-9.5812;
	7224	7248	0.00705	0.04027	0.00605	98	0	0	0	0	1	0	0	29.6590	3.4500	-29.5937	-3.6586;
	7384	7224	0.00429	0.01049	0.00137	98	0	0	0	0	1	0	0	24.5659	-26.3643	-24.5081	26.3737;
	7224	7417	0.00479	0.02874	0.0039	98	0	0	0	0	1	0	0	-35.9209	-38.5436	36.0580	38.9849;
	7246	7225	0.00662	0.02747	0.00466	149	0	0	0	0	1	0	0	-20.8614	-13.1342	20.9034	12.8641;
	7225	7395	0.00809	0.04618	0.00694	98	0	0	0	0	1	0	0	-43.4381	-9.9548	43.6051	10.2373;
	7226	7240	0.00701	0.03067	0.00467	149	0	0	0	0	1	0	0	36.4803	-18.8663	-36.3603	18.9323;
	7226	7250	0.00636	0.03633	0.00546	98	0	0	0	0	1	0	0	-22.2449	-4.4679	22.2782	4.1212;
	7226	7272	0.00504	0.02244	0.00329	149	0	0	0	0	1	0	0	-66.6064	38.2171	66.9103	-37.1848;
	7226	7338	0.01145	0.02798	0.00366	98	0	0	0	0	1	0	0	-28.6571	35.5934	28.9025	-35.3498;
	7228	7227	0.00016	0.01098	0	1259	0	0	1	0	1	0	0	-652.0934	-136.3475	652.7961	184.5726;
	7227	7422	0.00048	0.00974	0.67927	2768	0	0	0	0	1	0	0	-450.3924	-176.4443	451.4126	124.8224;
	7229	7228	0.00043	0.01801	0	467	0	0	1	0	1	0	0	-234.9768	-28.8406	235.2187	38.9723;
	7229	7228	0.00043	0.01801	0	467	0	0	1	0	1	0	0	-234.9768	-28.8406	235.2187	38.9723;
	7229	7228	0.00043	0.01801	0	467	0	0	1	0	1	0	0	-234.9768	-28.8406	235.2187	38.9723;
	7409	7228	0.0016	0.01143	0.02083	443	0	0	0	0	1	0	0	61.9690	-37.9936	-61.8860	36.4882;
	7397	7230	0.01033	0.04606	0.00675	149	0	0	0	0	1	0	0	-54.5970	29.1359	54.9869	-28.0806;
	7265	7231	0.00327	0.02233	0.0038	221	0	0	0	0	1	0	0	131.8452	8.6466	-131.2702	-5.0955;
	7265	7231	0.00327	0.02233	0.0038	221	0	0	0	0	1	0	0	131.8452	8.6466	-131.2702	-5.0955;
	7265	7231	0.00327	0.02233	0.0038	221	0	0	0	0	1	0	0	131.8452	8.6466	-131.2702	-5.0955;
	7265	7231	0.00327	0.02233	0.0038	221	0	0	0	0	1	0	0	131.8452	8.6466	-131.2702	-5.0955;
	7231	7403	0.00187	0.01275	0.00217	221	0	0	0	0	1	0	0	101.8080	-24.5381	-101.5991	25.7490;
	7231	7403	0.00187	0.01275	0.00217	221	0	0	0	0	1	0	0	101.8080	-24.5381	-101.5991	25.7490;
	7273	7232	0.00198	0.01376	0.00225	221	0	0	0	0	1	0	0	-86.8364	49.9671	87.0293	-48.8570;
	7233	7251	0.01464	0.0358	0.00469	98	0	0	0	0	1	0	0	-18.7182	-9.9888	18.7860	9.6997;
	7251	7235	0.01132	0.04952	0.00754	149	0	0	0	0	1	0	0	-25.8157	-53.8875	26.2253	54.9210;
	7235	7315	0.00551	0.03841	0.00628	221	0	0	0	0	1	0	0	-88.9226	56.5263	89.5153	-53.0348;
	7235	7315	0.00551	0.03841	0.00628	221	0	0	0	0	1	0	0	-88.9226	56.5263	89.5153	-53.0348;
	7236	7245	0.00642	0.02662	0.00452	221	0	0	0	0	1	0	0	33.5828	101.6123	-32.8695	-99.1096;
	7236	7292	0.01113	0.04618	0.00784	221	0	0	0	0	1	0	0	-94.9476	75.0984	96.5299	-69.3270;
	7236	7411	0.01497	0.06208	0.01054	149	0	0	0	0	1	0	0	23.0949	45.3265	-22.7134	-44.8026;
	7237	7247	0.03475	0.15202	0.02315	149	0	0	0	0	1	0	0	-47.0800	4.0060	47.8887	-2.7259;
	7238	7392	0.0068	0.039	0.005	221	0	0	0	0	1	0	0	-61.3895	41.6744	61.7557	-40.0817;
	7294	7239	0.05931	0.14497	0.01898	98	0	0	0	0	1	0	0	31.3985	4.2397	-30.8164	-4.7286;
	7239	7392	0.03658	0.08942	0.01171	98	0	0	0	0	1	0	0	-11.5836	-7.2814	11.6504	6.2822;
	7241	7362	0.00281	0.01606	0.00241	98	0	0	0	0	1	0	0	-25.5976	8.5564	25.6189	-8.6658;
	7242	7295	0.01417	0.03406	0.00462	98	0	0	0	0	1	0	0	4.2899	1.8943	-4.2866	-2.3313;
	7242	7319	0.00493	0.03187	0.00608	221	0	0	0	0	1	0	0	-5.2585	0.5407	5.2599	-1.1179;
	7242	7319	0.00493	0.03187	0.00608	221	0	0	0	0	1	0	0	-5.2585	0.5407	5.2599	-1.1179;
	7260	7243	0.00509	0.03286	0.00627	221	0	0	0	0	1	0	0	112.3948	-7.0995	-111.7373	10.7305;
	7260	7243	0.00509	0.03286	0.00627	221	0	0	0	0	1	0	0	112.3948	-7.0995	-111.7373	10.7305;
	7244	7272	0.01177	0.05245	0.00769	149	0	0	0	0	1	0	0	23.3885	-3.4787	-23.3211	3.0325;
	7246	7251	0.01351	0.07719	0.0116	98	0	0	0	0	1	0	0	25.6581	-22.0431	-25.4986	21.8382;
	7246	7410	0.00919	0.06404	0.01047	221	0	0	0	0	1	0	0	-83.7690	-3.1213	84.4494	6.8574;
	7246	7410	0.00919	0.06404	0.01047	221	0	0	0	0	1	0	0	-83.7690	-3.1213	84.4494	6.8574;
	7425	7246	0.00724	0.01741	0.00236	98	0	0	0	0	1	0	0	36.8890	15.1743	-36.7687	-15.1101;
	7339	7247	0.01441	0.05979	0.01015	149	0	0	0	0	1	0	0	38.4885	1.4329	-38.2743	-1.5524;
	7362	7248	0.00406	0.01777	0.00271	149	0	0	0	0	1	0	0	39.0975	-3.3668	-39.0324	3.3919;
	7248	7386	0.00247	0.01596	0.00304	221	0	0	0	0	1	0	0	-84.9651	-31.2338	85.1762	32.3045;
	7248	7386	0.00247	0.01596	0.00304	221	0	0	0	0	1	0	0	-84.9651	-31.2338	85.1762	32.3045;
	7249	7255	0.00406	0.02776	0.00472	221	0	0	0	0	1	0	0	-124.5767	-12.4754	125.2367	16.5290;
	7249	7255	0.00406	0.02776	0.00472	221	0	0	0	0	1	0	0	-124.5767	-12.4754	125.2367	16.5290;
	7249	7344	0.00383	0.02615	0.00445	221	0	0	0	0	1	0	0	90.2386	9.2372	-89.9114	-7.4301;
	7249	7344	0.00383	0.02615	0.00445	221	0	0	0	0	1	0	0	90.2386	9.2372	-89.9114	-7.4301;
	7249	7382	0.01682	0.04113	0.00539	98	0	0	0	0	1	0	0	-23.1547	12.4419	23.2764	-12.6631;
	7250	7276	0.00404	0.0261	0.00498	221	0	0	0	0	1	0	0	94.1127	-60.1144	-93.6029	62.9106;
	7250	7276	0.00404	0.0261	0.00498	221	0	0	0	0	1	0	0	94.1127	-60.1144	-93.6029	62.9106;
	7253	7252	0.0009	0.03239	0	198	0	0	1	0	1	0	0	-179.0845	-35.1105	179.3839	45.8836;
	7312	7252	0.00133	0.01297	0.02495	647	0	0	0	0	1	0	0	108.0560	33.4798	-107.8916	-34.4629;
	7327	7252	0.00593	0.04235	0.07721	443	0	0	0	0	1	0	0	21.0172	7.0181	-20.9851	-14.7930;
	7347	7252	0.00363	0.03547	0.06824	548	0	0	0	0	1	0	0	106.5913	-5.3794	-106.1930	2.2202;
	7313	7253	0.01056	0.04704	0.0069	149	0	0	0	0	1	0	0	13.6707	0.7324	-13.6510	-1.3366;
	7253	7412	0.00665	0.04295	0.00819	221	0	0	0	0	1	0	0	50.9027	5.3435	-50.7285	-5.0334;
	7253	7412	0.00665	0.04295	0.00819	221	0	0	0	0	1	0	0	50.9027	5.3435	-50.7285	-5.0334;
	7255	7258	0.00242	0.01655	0.00282	221	0	0	0	0	1	0	0	116.3942	13.0703	-116.0560	-11.0333;
	7255	7258	0.00242	0.01655	0.00282	221	0	0	0	0	1	0	0	116.3942	13.0703	-116.0560	-11.0333;
	7255	7399	0.00104	0.00673	0.00128	250	0	0	0	0	1	0	0	173.0889	1.1954	-172.7716	0.7324;
	7255	7399	0.00104	0.00673	0.00128	250	0	0	0	0	1	0	0	173.0889	1.1954	-172.7716	0.7324;
	7255	7399	0.00104	0.00673	0.00128	250	0	0	0	0	1	0	0	173.0889	1.1954	-172.7716	0.7324;
	7255	7399	0.00104	0.00673	0.00128	250	0	0	0	0	1	0	0	173.0889	1.1954	-172.7716	0.7324;
	7256	7297	0.00926	0.02263	0.00296	98	0	0	0	0	1	0	0	34.6683	13.5530	-34.5358	-13.5145;
	7257	7317	0.00452	0.03088	0.00525	221	0	0	0	0	1	0	0	-66.0067	-10.1161	66.2152	11.0303;
	7257	7317	0.00452	0.03088	0.00525	221	0	0	0	0	1	0	0	-66.0067	-10.1161	66.2152	11.0303;
	7259	7403	0.00479	0.03335	0.00545	221	0	0	0	0	1	0	0	-110.3631	23.1949	110.9806	-19.4334;
	7259	7403	0.00479	0.03335	0.00545	221	0	0	0	0	1	0	0	-110.3631	23.1949	110.9806	-19.4334;
	7368	7260	0.00263	0.01833	0.003	221	0	0	0	0	1	0	0	116.8413	9.2836	-116.4765	-7.0370;
	7368	7260	0.00263	0.01833	0.003	221	0	0	0	0	1	0	0	116.8413	9.2836	-116.4765	-7.0370;
	7368	7260	0.00263	0.01833	0.003	221	0	0	0	0	1	0	0	116.8413	9.2836	-116.4765	-7.0370;
	7262	7261	0.00059	0.02478	0	305	0	0	1	0	1	0	0	-152.9665	22.6675	153.1013	-17.0055;
	7261	7429	0.0045	0.04398	0.08462	548	0	0	0	0	1	0	0	84.3447	-29.4577	-84.0092	23.8811;
	7262	7302	0.01427	0.06362	0.00933	149	0	0	0	0	1	0	0	80.9365	12.5151	-80.0202	-9.3894;
	7264	7263	0.00013	0.00819	0	1362	0	0	1	0	1	0	0	-666.4683	-50.0980	667.0363	85.8817;
	7264	7263	0.00013	0.00819	0	1362	0	0	1	0	1	0	0	-666.4683	-50.0980	667.0363	85.8817;
	7266	7263	0.00013	0.00771	0	983	0	0	1	0	1	0	0	303.7500	-99.3864	-303.6198	107.1063;
	7267	7263	0.00069	0.04478	0	443	0	0	1	0	1	0	0	90.3900	-16.4346	-90.3329	20.1398;
	7268	7263	0.0002	0.01399	0	438	0	0	1	0	1	0	0	90.3900	-54.6053	-90.3681	56.1347;
	7269	7263	0.00038	0.04031	0	440	0	0	1	0	1	0	0	90.3900	-17.9424	-90.3584	21.2981;
	7270	7263	0.00019	0.01203	0	701	0	0	1	0	1	0	0	180.7700	-63.5780	-180.7016	67.9083;
	7265	7264	0.00053	0.0323	0	461	0	0	1	0	1	0	0	-295.1453	-26.2032	295.6139	54.7594;
	7265	7264	0.00053	0.0323	0	461	0	0	1	0	1	0	0	-295.1453	-26.2032	295.6139	54.7594;
	7264	7332	0.00258	0.01841	0.03356	523	0	0	0	0	1	0	0	192.7530	9.6246	-191.8122	-6.3205;
	7315	7271	0.01055	0.04377	0.00743	149	0	0	0	0	1	0	0	31.5333	27.2518	-31.3485	-27.2193;
	7271	7340	0.01045	0.04336	0.00736	149	0	0	0	0	1	0	0	2.8985	19.1593	-2.8566	-19.6953;
	7316	7272	0.00354	0.02023	0.00304	98	0	0	0	0	1	0	0	-16.0073	-16.4551	16.0265	16.2712;
	7273	7405	0.01205	0.06881	0.01034	98	0	0	0	0	1	0	0	-18.2592	19.8451	18.3467	-20.3996;
	7275	7274	0.00248	0.12538	0	143	0	0	1	0	1	0	0	-25.2445	-1.5031	25.2598	2.2791;
	7276	7395	0.00344	0.02064	0.0028	221	0	0	0	0	1	0	0	34.6838	80.7481	-34.4201	-79.4439;
	7277	7337	0.02832	0.06923	0.00906	98	0	0	0	0	1	0	0	34.2474	13.6051	-33.8811	-13.6530;
	7279	7278	0.00131	0.07995	0	172	0	0	1	0	1	0	0	-72.2861	0.8617	72.3540	3.2815;
	7280	7278	0.00175	0.10484	0	87	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	7281	7278	0.00169	0.12869	0	91	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	7367	7278	0.00241	0.0172	0.03135	443	0	0	0	0	1	0	0	2.6428	5.7141	-2.6413	-8.8815;
	7392	7279	0.00555	0.02431	0.0037	221	0	0	0	0	1	0	0	-125.4361	19.0595	126.3273	-15.5278;
	7283	7282	0.00254	0.07063	0	145	0	0	1	0	1	0	0	-113.8478	-18.8949	114.1870	28.3269;
	7284	7282	0.00703	0.26257	0	70	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	7285	7282	0.00137	0.08957	0	93	0	0	1	0	1	0	0	21.2200	25.3186	-21.2062	-24.4149;
	7286	7282	0.00545	0.20611	0	93	0	0	1	0	1	0	0	21.2200	10.9296	-21.1913	-9.8439;
	7287	7282	0.00328	0.17841	0	91	0	0	1	0	1	0	0	21.2200	12.7629	-21.2014	-11.7515;
	7288	7282	0.00467	0.19001	0	93	0	0	1	0	1	0	0	21.2200	11.8732	-21.1945	-10.8345;
	7289	7282	0.00155	0.07083	0	124	0	0	1	0	1	0	0	42.4500	31.8499	-42.4096	-30.0055;
	7282	7332	0.00276	0.01973	0.03596	443	0	0	0	0	1	0	0	125.2997	50.7560	-124.8079	-50.9190;
	7282	7367	0.00169	0.01205	0.02197	523	0	0	0	0	1	0	0	231.5486	59.1806	-230.6150	-54.7778;
	7411	7290	0.00285	0.01709	0.00232	98	0	0	0	0	1	0	0	15.3515	35.9963	-15.3063	-35.9497;
	7291	7295	0.00838	0.03474	0.0059	149	0	0	0	0	1	0	0	-54.3827	-20.5858	54.6837	21.2729;
	7424	7293	0.0065	0.02894	0.00424	149	0	0	0	0	1	0	0	43.7842	-2.7131	-43.6585	2.8512;
	7294	7405	0.0229	0.13751	0.01866	98	0	0	0	0	1	0	0	19.4087	4.9477	-19.3174	-6.3027;
	7296	7427	0.0045	0.011	0.00144	98	0	0	0	0	1	0	0	11.9553	-23.9895	-11.9216	23.9346;
	7316	7297	0.00394	0.01758	0.00258	149	0	0	0	0	1	0	0	72.5994	-4.6584	-72.3828	5.3776;
	7297	7384	0.00423	0.0185	0.00282	149	0	0	0	0	1	0	0	51.4639	-20.4157	-51.3288	20.7358;
	7298	7362	0.01319	0.03222	0.00422	98	0	0	0	0	1	0	0	-5.2112	9.3419	5.2274	-9.7084;
	7298	7395	0.00338	0.0148	0.00225	149	0	0	0	0	1	0	0	5.3271	-36.8513	-5.2788	36.8446;
	7364	7299	0.01228	0.07011	0.01053	98	0	0	0	0	1	0	0	-34.0020	-1.8581	34.1500	1.6853;
	7413	7299	0.01459	0.065	0.00953	149	0	0	0	0	1	0	0	52.9708	7.8320	-52.5500	-6.8953;
	7301	7318	0.01182	0.05168	0.00787	149	0	0	0	0	1	0	0	43.3331	-3.5226	-43.1008	3.7850;
	7302	7426	0.02525	0.06173	0.00808	221	0	0	0	0	1	0	0	55.5902	2.4694	-54.8153	-1.3784;
	7303	7393	0.07296	0.17836	0.02335	98	0	0	0	0	1	0	0	4.7742	7.3175	-4.7070	-9.5314;
	7305	7304	0.00017	0.01241	0	1160	0	0	1	0	1	0	0	-596.4509	-22.9674	597.0337	65.5118;
	7307	7304	0.00035	0.02169	0	473	0	0	1	0	1	0	0	96.4100	67.4592	-96.3652	-64.6826;
	7308	7304	0.00021	0.02062	0	459	0	0	1	0	1	0	0	96.4100	71.5274	-96.3820	-68.7801;
	7309	7304	0.00056	0.04001	0	454	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	7310	7304	0.00063	0.03797	0	464	0	0	1	0	1	0	0	96.4100	38.9292	-96.3470	-35.1342;
	7311	7304	0.00019	0.01172	0	729	0	0	1	0	1	0	0	192.8300	124.8890	-192.7373	-119.1698;
	7341	7304	0.00071	0.00864	0.57375	2020	0	0	0	0	1	0	0	-552.9331	-60.8525	555.0334	26.4803;
	7306	7305	0.00078	0.04744	0	305	0	0	1	0	1	0	0	-171.5336	-17.9335	171.7627	31.8643;
	7305	7327	0.0022	0.01568	0.02859	443	0	0	0	0	1	0	0	61.3785	-20.1531	-61.2914	17.7982;
	7306	7413	0.00627	0.04371	0.00714	221	0	0	0	0	1	0	0	81.9218	7.8768	-81.5022	-5.6690;
	7306	7413	0.00627	0.04371	0.00714	221	0	0	0	0	1	0	0	81.9218	7.8768	-81.5022	-5.6690;
	7313	7312	0.00097	0.06614	0	168	0	0	1	0	1	0	0	-98.6987	-23.3555	98.7979	30.1244;
	7312	7321	0.00143	0.014	0.02693	548	0	0	0	0	1	0	0	-59.3550	-9.2870	59.4042	6.9558;
	7312	7429	0.00088	0.00862	0.01659	548	0	0	0	0	1	0	0	-147.4989	-54.3171	147.7067	54.6130;
	7313	7430	0.00541	0.0309	0.00464	98	0	0	0	0	1	0	0	-30.4502	-6.0267	30.5019	5.8541;
	7340	7314	0.01916	0.07949	0.01349	149	0	0	0	0	1	0	0	-5.9725	-0.5735	5.9796	-0.6871;
	7316	7383	0.01217	0.07861	0.015	221	0	0	0	0	1	0	0	-80.0189	3.6207	80.8312	0.1706;
	7316	7383	0.01217	0.07861	0.015	221	0	0	0	0	1	0	0	-80.0189	3.6207	80.8312	0.1706;
	7317	7424	0.00457	0.02949	0.00563	221	0	0	0	0	1	0	0	-79.3300	-16.0896	79.6357	17.5070;
	7317	7424	0.00457	0.02949	0.00563	221	0	0	0	0	1	0	0	-79.3300	-16.0896	79.6357	17.5070;
	7317	7424	0.00457	0.02949	0.00563	221	0	0	0	0	1	0	0	-79.3300	-16.0896	79.6357	17.5070;
	7317	7424	0.00457	0.02949	0.00563	221	0	0	0	0	1	0	0	-79.3300	-16.0896	79.6357	17.5070;
	7318	7382	0.00912	0.04063	0.00596	149	0	0	0	0	1	0	0	11.4880	-11.8859	-11.4625	11.4287;
	7321	7320	0.00023	0.01682	0	1000	0	0	1	0	1	0	0	-143.3857	-26.3735	143.4324	29.7900;
	7323	7320	0.00036	0.02134	0	584	0	0	1	0	1	0	0	37.8200	-38.1253	-37.8100	38.7169;
	7324	7320	0.00032	0.02884	0	577	0	0	1	0	1	0	0	37.8200	-28.0696	-37.8132	28.6845;
	7325	7320	0.0003	0.02899	0	581	0	0	1	0	1	0	0	37.8200	-27.8964	-37.8136	28.5118;
	7326	7320	0.00017	0.01413	0	568	0	0	1	0	1	0	0	37.8200	-57.1982	-37.8123	57.8368;
	7320	7422	0.00066	0.00806	0.53536	2020	0	0	0	0	1	0	0	7.8167	-183.5399	-7.6657	128.1502;
	7322	7321	0.00198	0.07214	0	128.4	0	0	1	0	1	0	0	-83.8409	-14.2954	83.9815	19.4176;
	7322	7380	0.00578	0.02527	0.00385	149	0	0	0	0	1	0	0	83.8409	14.2954	-83.4302	-12.8888;
	7328	7327	0.00161	0.04271	0	172	0	0	1	0	1	0	0	-71.1375	-12.4320	71.2191	14.5973;
	7329	7327	0.00104	0.04807	0	190	0	0	1	0	1	0	0	30.9700	40.5714	-30.9450	-39.4136;
	7328	7339	0.01199	0.05341	0.00783	149	0	0	0	0	1	0	0	71.1375	12.4320	-70.5285	-10.5129;
	7362	7330	0.00719	0.01758	0.0023	98	0	0	0	0	1	0	0	-62.7523	-2.5268	63.0477	3.0272;
	7332	7331	0.00024	0.01699	0	1122	0	0	1	0	1	0	0	-306.3335	-17.1909	306.5573	33.0340;
	7334	7331	0.00083	0.0414	0	244	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	7335	7331	0.00017	0.0093	0	1106	0	0	1	0	1	0	0	137.8100	337.0344	-137.6016	-325.6344;
	7400	7331	8e-05	0.00168	0.11713	2768	0	0	0	0	1	0	0	838.7024	-617.1905	-837.8406	623.4594;
	7333	7332	0.00093	0.03886	0	280.8	0	0	1	0	1	0	0	-254.1958	-16.9709	254.8107	42.6654;
	7333	7332	0.00093	0.03886	0	280.8	0	0	1	0	1	0	0	-254.1958	-16.9709	254.8107	42.6654;
	7333	7332	0.00093	0.03886	0	280.8	0	0	1	0	1	0	0	-254.1958	-16.9709	254.8107	42.6654;
	7401	7332	0.00104	0.01017	0.01957	548	0	0	0	0	1	0	0	93.7176	-28.3960	-93.6191	27.3882;
	7336	7418	0.00361	0.02463	0.00419	221	0	0	0	0	1	0	0	75.5176	-14.8723	-75.3019	15.9284;
	7336	7418	0.00361	0.02463	0.00419	221	0	0	0	0	1	0	0	75.5176	-14.8723	-75.3019	15.9284;
	7345	7338	0.0023	0.01602	0.00262	221	0	0	0	0	1	0	0	63.2932	1.2232	-63.1982	-0.8151;
	7345	7338	0.0023	0.01602	0.00262	221	0	0	0	0	1	0	0	63.2932	1.2232	-63.1982	-0.8151;
	7342	7341	0.00017	0.01252	0	1311	0	0	1	0	1	0	0	-750.5362	-69.8200	751.4945	140.3957;
	7343	7342	0.00185	0.0832	0	190	0	0	1	0	1	0	0	-109.5766	-24.3727	109.8209	35.3601;
	7343	7342	0.00185	0.0832	0	190	0	0	1	0	1	0	0	-109.5766	-24.3727	109.8209	35.3601;
	7342	7409	0.00056	0.00583	0.01986	750	0	0	0	0	1	0	0	192.4304	15.7542	-192.2231	-15.5940;
	7342	7409	0.00056	0.00583	0.01986	750	0	0	0	0	1	0	0	192.4304	15.7542	-192.2231	-15.5940;
	7344	7404	0.00903	0.03745	0.00635	149	0	0	0	0	1	0	0	17.4813	-9.7795	-17.4438	9.3288;
	7345	7382	0.00439	0.02833	0.00541	221	0	0	0	0	1	0	0	63.7320	5.7902	-63.5465	-5.1157;
	7345	7382	0.00439	0.02833	0.00541	221	0	0	0	0	1	0	0	63.7320	5.7902	-63.5465	-5.1157;
	7347	7346	0.00014	0.00986	0	1271	0	0	1	0	1	0	0	-700.2725	-103.7089	700.9499	151.4135;
	7347	7346	0.00014	0.00986	0	1271	0	0	1	0	1	0	0	-700.2725	-103.7089	700.9499	151.4135;
	7349	7346	8e-05	0.00563	0	1019	0	0	1	0	1	0	0	312.9500	164.7802	-312.8575	-158.2689;
	7350	7346	0.00022	0.01346	0	1021	0	0	1	0	1	0	0	312.9500	70.7134	-312.7406	-57.9032;
	7351	7346	0.00031	0.01784	0	1018	0	0	1	0	1	0	0	312.9500	55.2709	-312.6605	-38.6131;
	7352	7346	0.00034	0.01655	0	1025	0	0	1	0	1	0	0	312.9500	57.7826	-312.6316	-42.2859;
	7353	7346	0.00019	0.01203	0	1225	0	0	1	0	1	0	0	594.8400	88.3960	-594.2047	-48.1720;
	7354	7346	6e-05	0.00671	0	1222	0	0	1	0	1	0	0	591.0700	145.4661	-590.8645	-122.4796;
	7355	7346	6e-05	0.00677	0	1218	0	0	1	0	1	0	0	591.0700	144.3715	-590.8646	-121.1994;
	7356	7346	0.00012	0.00609	0	1219	0	0	1	0	1	0	0	591.0200	152.2795	-590.6067	-131.3061;
	7357	7346	0.00066	0.04067	0	287	0	0	1	0	1	0	0	16.2500	22.8598	-16.2452	-22.5640;
	7358	7346	0.0003	0.02129	0	835	0	0	1	0	1	0	0	224.5700	45.8972	-224.4243	-35.5557;
	7359	7346	0.00013	0.00906	0	846	0	0	1	0	1	0	0	224.5700	102.4665	-224.4968	-97.3627;
	7360	7346	0.00021	0.01514	0	845	0	0	1	0	1	0	0	224.5700	62.4064	-224.4645	-54.8019;
	7361	7346	0.00026	0.02464	0	471	0	0	1	0	1	0	0	102.4100	38.2031	-102.3813	-35.4814;
	7348	7347	0.00062	0.02698	0	407	0	0	1	0	1	0	0	-244.9303	-26.0632	245.3011	42.2007;
	7348	7347	0.00062	0.02698	0	407	0	0	1	0	1	0	0	-244.9303	-26.0632	245.3011	42.2007;
	7380	7363	0.03224	0.13375	0.0227	149	0	0	0	0	1	0	0	31.1902	-1.9112	-30.8771	0.9535;
	7365	7381	0.00343	0.01423	0.00241	250	0	0	0	0	1	0	0	90.2745	-26.5319	-89.9621	27.5938;
	7367	7366	0.00021	0.01366	0	1249	0	0	1	0	1	0	0	-592.8725	-46.8062	593.6043	94.4095;
	7367	7366	0.00021	0.01366	0	1249	0	0	1	0	1	0	0	-592.8725	-46.8062	593.6043	94.4095;
	7369	7366	0.00053	0.03243	0	494	0	0	1	0	1	0	0	106.9700	69.9132	-106.8900	-65.0168;
	7370	7366	0.00065	0.04118	0	480	0	0	1	0	1	0	0	106.9700	55.5848	-106.8827	-50.0519;
	7371	7366	0.00049	0.03404	0	469	0	0	1	0	1	0	0	106.9700	66.9047	-106.8979	-61.8947;
	7372	7366	0.00049	0.03162	0	485	0	0	1	0	1	0	0	106.9700	71.7536	-106.8948	-66.9033;
	7373	7366	0.0001	0.01184	0	491	0	0	1	0	1	0	0	106.9700	191.3007	-106.9256	-186.0420;
	7374	7366	0.0004	0.0255	0	487	0	0	1	0	1	0	0	106.9700	88.6193	-106.8986	-84.0701;
	7375	7366	0.00045	0.02708	0	712	0	0	1	0	1	0	0	183.1500	84.9468	-182.9804	-74.7418;
	7376	7366	0.00035	0.02498	0	713	0	0	1	0	1	0	0	183.1500	92.1432	-183.0140	-82.4352;
	7377	7366	0.00031	0.01898	0	705	0	0	1	0	1	0	0	183.1500	119.4645	-183.0130	-111.0738;
	7378	7366	0.00036	0.02384	0	694	0	0	1	0	1	0	0	183.1500	96.1011	-183.0076	-86.6719;
	7379	7366	0.00031	0.02202	0	700	0	0	1	0	1	0	0	183.1500	103.8682	-183.0229	-94.8427;
	7366	7400	0.00014	0.00168	0.11182	2295	0	0	0	0	1	0	0	678.4081	1042.9197	-676.3014	-1029.0262;
	7368	7367	0.00086	0.03726	0	392	0	0	1	0	1	0	0	-223.3739	-17.9539	223.8099	36.8415;
	7368	7367	0.00086	0.03726	0	392	0	0	1	0	1	0	0	-223.3739	-17.9539	223.8099	36.8415;
	7368	7367	0.00086	0.03726	0	392	0	0	1	0	1	0	0	-223.3739	-17.9539	223.8099	36.8415;
	7385	7404	0.00674	0.03846	0.00578	98	0	0	0	0	1	0	0	19.7863	7.0887	-19.7552	-7.4663;
	7390	7389	0.00019	0.01131	0	1278	0	0	1	0	1	0	0	-448.9559	-117.7929	449.3456	140.9847;
	8030	7389	0.00054	0.00651	0.43275	2020	0	0	0	0	1	0	0	-648.2161	-78.4276	650.3607	57.8205;
	7391	7390	0.00148	0.044	0	127.2	0	0	1	0	1	0	0	-78.5947	-35.1977	78.7027	38.4096;
	7396	7410	0.00293	0.01892	0.00361	221	0	0	0	0	1	0	0	-83.8465	-4.2512	84.0607	5.2852;
	7396	7410	0.00293	0.01892	0.00361	221	0	0	0	0	1	0	0	-83.8465	-4.2512	84.0607	5.2852;
	7396	7410	0.00293	0.01892	0.00361	221	0	0	0	0	1	0	0	-83.8465	-4.2512	84.0607	5.2852;
	7403	7398	0.00218	0.01408	0.00269	221	0	0	0	0	1	0	0	50.4651	-8.1604	-50.4072	8.2693;
	7403	7398	0.00218	0.01408	0.00269	221	0	0	0	0	1	0	0	50.4651	-8.1604	-50.4072	8.2693;
	7399	7417	0.00504	0.03508	0.00573	221	0	0	0	0	1	0	0	53.7889	-24.6836	-53.6092	25.3704;
	7399	7417	0.00504	0.03508	0.00573	221	0	0	0	0	1	0	0	53.7889	-24.6836	-53.6092	25.3704;
	7401	7400	0.00011	0.00786	0	1297	0	0	1	0	1	0	0	-712.9882	66.7509	713.5491	-26.6756;
	7402	7401	0.00049	0.03223	0	423	0	0	1	0	1	0	0	-256.9977	-5.5360	257.3238	26.9881;
	7401	7409	0.00483	0.04717	0.09075	548	0	0	0	0	1	0	0	157.5115	-12.8730	-156.3168	15.4218;
	7403	7419	0.00504	0.03445	0.00586	221	0	0	0	0	1	0	0	-94.6815	-8.0252	95.1437	10.6033;
	7403	7419	0.00504	0.03445	0.00586	221	0	0	0	0	1	0	0	-94.6815	-8.0252	95.1437	10.6033;
	7407	7406	0.0002	0.01441	0	1026	0	0	1	0	1	0	0	-138.1425	-44.3799	138.1820	47.2209;
	7414	7406	0.00034	0.0041	0.275	2295	0	0	0	0	1	0	0	-1363.4807	-117.5804	1369.4728	160.3778;
	7408	7407	0.00118	0.08057	0	143.8	0	0	1	0	1	0	0	-70.1486	-25.5435	70.2130	29.9395;
	7410	7409	0.00054	0.03923	0	248.4	0	0	1	0	1	0	0	-212.2503	-30.2268	212.5060	48.8034;
	7410	7409	0.00054	0.03923	0	248.4	0	0	1	0	1	0	0	-212.2503	-30.2268	212.5060	48.8034;
	7410	7409	0.00054	0.03923	0	248.4	0	0	1	0	1	0	0	-212.2503	-30.2268	212.5060	48.8034;
	7409	7420	0.00502	0.04904	0.09435	548	0	0	0	0	1	0	0	121.6708	-15.6503	-120.9246	13.4574;
	7415	7414	0.0004	0.04372	0	239	0	0	1	0	1	0	0	-20.2264	-5.7576	20.2281	5.9408;
	7416	7415	0.00128	0.09703	0	109	0	0	1	0	1	0	0	-40.6791	-7.4203	40.7001	9.0177;
	7417	7418	0.00278	0.01937	0.00317	221	0	0	0	0	1	0	0	-39.0614	0.1937	39.1042	-0.2097;
	7417	7418	0.00278	0.01937	0.00317	221	0	0	0	0	1	0	0	-39.0614	0.1937	39.1042	-0.2097;
	7421	7420	0.00106	0.06841	0	161.4	0	0	1	0	1	0	0	-119.8129	-16.5981	119.9722	26.8764;
	7421	7420	0.00106	0.06841	0	161.4	0	0	1	0	1	0	0	-119.8129	-16.5981	119.9722	26.8764;
	7423	7422	0.00014	0.00897	0	1350	0	0	1	0	1	0	0	-575.7018	-231.9716	576.2227	265.3472;
	7424	7423	0.00105	0.04353	0	213	0	0	1	0	1	0	0	-167.4023	-35.6483	167.7114	48.4610;
	7424	7423	0.00105	0.04353	0	213	0	0	1	0	1	0	0	-167.4023	-35.6483	167.7114	48.4610;
	7424	7423	0.00105	0.04353	0	213	0	0	1	0	1	0	0	-167.4023	-35.6483	167.7114	48.4610;
	7429	7428	0.00026	0.01258	0	927	0	0	1	0	1	0	0	-141.2539	-103.2232	141.3294	106.8749;
	7430	7429	0.00214	0.08887	0	133.8	0	0	1	0	1	0	0	-77.4219	-19.1441	77.5564	24.7291;
	7432	8003	0.02966	0.07251	0.00949	98	0	0	0	0	1	0	0	-23.8115	-14.3431	24.0366	13.9273;
	7432	8037	0.0136	0.05948	0.00906	149	0	0	0	0	1	0	0	62.8209	-2.9413	-62.2837	4.3900;
	7432	8141	0.03471	0.2084	0.02828	221	0	0	0	0	1	0	0	-61.9493	10.7845	63.3322	-5.3256;
	8003	8001	0.01464	0.06073	0.01031	149	0	0	0	0	1	0	0	-36.0266	18.5471	36.2616	-18.6335;
	8010	8001	0.01076	0.04467	0.00758	149	0	0	0	0	1	0	0	47.3415	-15.2591	-47.0816	15.5635;
	8028	8002	0.01939	0.04659	0.00632	98	0	0	0	0	1	0	0	-42.3038	-3.7537	42.6543	3.9597;
	8002	8100	0.00588	0.03355	0.00504	98	0	0	0	0	1	0	0	-54.4643	-7.3097	54.6387	7.7897;
	8005	8004	0.00029	0.01244	0	459	0	0	1	0	1	0	0	-180.9626	41.9328	181.0575	-37.8648;
	8005	8004	0.00029	0.01244	0	459	0	0	1	0	1	0	0	-180.9626	41.9328	181.0575	-37.8648;
	8097	8004	0.0073	0.05215	0.09507	443	0	0	0	0	1	0	0	16.1164	1.1258	-16.0958	-10.9675;
	8005	8023	0.00379	0.02588	0.0044	221	0	0	0	0	1	0	0	97.0565	10.0191	-96.7144	-8.1447;
	8005	8023	0.00379	0.02588	0.0044	221	0	0	0	0	1	0	0	97.0565	10.0191	-96.7144	-8.1447;
	8137	8005	0.02182	0.09544	0.01454	149	0	0	0	0	1	0	0	-64.8917	-5.3443	65.8023	7.8230;
	8006	8007	0.00768	0.04613	0.00626	98	0	0	0	0	1	0	0	41.8741	27.3651	-41.6884	-26.8927;
	8006	8134	0.00667	0.02973	0.00436	250	0	0	0	0	1	0	0	-79.2741	35.7010	79.7587	-33.9931;
	8007	8017	0.00629	0.03774	0.00512	98	0	0	0	0	1	0	0	11.6184	18.3727	-11.5884	-18.7065;
	8008	8053	0.01567	0.09407	0.01277	98	0	0	0	0	1	0	0	-22.2318	0.7473	22.3127	-1.4927;
	8081	8008	0.02514	0.06143	0.00804	98	0	0	0	0	1	0	0	17.0981	11.3436	-16.9882	-11.8573;
	8009	8104	0.01187	0.06777	0.01018	98	0	0	0	0	1	0	0	1.4967	-20.5613	-1.4478	19.8272;
	8086	8010	0.0146	0.0834	0.01253	98	0	0	0	0	1	0	0	15.4646	-9.1260	-15.4196	8.1116;
	8010	8103	0.00735	0.04411	0.00599	98	0	0	0	0	1	0	0	-37.3119	5.6176	37.4147	-5.6112;
	8045	8011	0.00606	0.03914	0.00747	221	0	0	0	0	1	0	0	76.2764	12.3853	-75.9197	-10.8339;
	8045	8011	0.00606	0.03914	0.00747	221	0	0	0	0	1	0	0	76.2764	12.3853	-75.9197	-10.8339;
	8072	8011	0.00722	0.05031	0.00822	221	0	0	0	0	1	0	0	-123.4514	-6.8263	124.5894	13.9477;
	8012	8032	0.00861	0.03768	0.00574	149	0	0	0	0	1	0	0	-39.4953	-6.5567	39.6299	6.5550;
	8104	8012	0.01361	0.05953	0.00907	149	0	0	0	0	1	0	0	-31.7568	-4.7225	31.8953	4.4067;
	8026	8013	0.01793	0.10765	0.01461	98	0	0	0	0	1	0	0	-7.7874	-9.5620	7.8130	8.2787;
	8013	8039	0.02164	0.12994	0.01763	98	0	0	0	0	1	0	0	-2.4208	3.7344	2.4267	-5.4430;
	8013	8136	0.01354	0.05923	0.00902	149	0	0	0	0	1	0	0	-65.4222	20.7108	66.0657	-18.7903;
	8014	8037	0.01899	0.08308	0.01265	149	0	0	0	0	1	0	0	-50.4845	8.5714	50.9937	-7.5900;
	8118	8014	0.01481	0.08893	0.01207	98	0	0	0	0	1	0	0	-35.1236	12.9352	35.3345	-12.8614;
	8111	8015	0.02139	0.05228	0.00685	98	0	0	0	0	1	0	0	32.3914	-2.8782	-32.1709	2.7197;
	8015	8150	0.00949	0.05422	0.00815	98	0	0	0	0	1	0	0	8.2409	-9.4997	-8.2268	8.7514;
	8016	8122	0.03388	0.08282	0.01084	98	0	0	0	0	1	0	0	24.7197	-0.8767	-24.5209	0.2427;
	8016	8152	0.00375	0.01641	0.0025	221	0	0	0	0	1	0	0	-94.5797	39.6870	94.9590	-38.2869;
	8017	8040	0.01458	0.08752	0.01188	98	0	0	0	0	1	0	0	-6.8516	13.4865	6.8875	-14.4405;
	8019	8018	0.00115	0.03658	0	360	0	0	1	0	1	0	0	-212.8685	29.0068	213.3775	-12.8161;
	8019	8018	0.00115	0.03658	0	360	0	0	1	0	1	0	0	-212.8685	29.0068	213.3775	-12.8161;
	8127	8018	0.00839	0.08205	0.15788	647	0	0	0	0	1	0	0	222.2155	5.7825	-218.2953	16.0289;
	8018	8133	0.00093	0.00905	0.01742	548	0	0	0	0	1	0	0	-208.4596	9.6033	208.8521	-7.5847;
	8019	8052	0.00643	0.02664	0.00452	149	0	0	0	0	1	0	0	74.4779	22.3782	-74.1044	-21.2970;
	8019	8100	0.0068	0.043	0.0058	150	0	0	0	0	1	0	0	47.6260	9.7079	-47.4716	-9.3318;
	8019	8135	0.00212	0.0148	0.00242	221	0	0	0	0	1	0	0	100.2565	23.7572	-100.0405	-22.5007;
	8019	8135	0.00212	0.0148	0.00242	221	0	0	0	0	1	0	0	100.2565	23.7572	-100.0405	-22.5007;
	8020	8029	0.01833	0.0817	0.01198	149	0	0	0	0	1	0	0	18.6554	0.0155	-18.5897	-0.8831;
	8020	8040	0.02253	0.09344	0.01586	149	0	0	0	0	1	0	0	-43.5394	10.2786	44.0069	-9.8822;
	8020	8153	0.01361	0.08173	0.01109	98	0	0	0	0	1	0	0	10.1380	-4.5483	-10.1214	3.5678;
	8020	8154	0.04852	0.1186	0.01553	98	0	0	0	0	1	0	0	-2.6040	-10.6658	2.6564	9.2635;
	8022	8021	0.06068	0.14832	0.01942	98	0	0	0	0	1	0	0	-7.2279	5.9802	7.2865	-7.8611;
	8021	8041	0.01109	0.0485	0.00739	149	0	0	0	0	1	0	0	81.3846	-16.7261	-80.6473	19.1848;
	8021	8119	0.01573	0.06526	0.01107	149	0	0	0	0	1	0	0	-99.4011	21.5473	100.9749	-16.1690;
	8022	8150	0.05259	0.12855	0.01683	98	0	0	0	0	1	0	0	0.3379	9.5537	-0.2832	-11.1614;
	8024	8023	0.01105	0.18799	0	47	0	0	1	0	1	0	0	33.0000	9.3103	-32.8799	-7.2668;
	8023	8111	0.00548	0.03542	0.00676	221	0	0	0	0	1	0	0	113.1543	11.7781	-112.4740	-8.0792;
	8023	8111	0.00548	0.03542	0.00676	221	0	0	0	0	1	0	0	113.1543	11.7781	-112.4740	-8.0792;
	8025	8055	0.04211	0.10294	0.01348	98	0	0	0	0	1	0	0	-30.7851	18.1211	31.3096	-18.2408;
	8025	8121	0.03375	0.08251	0.0108	98	0	0	0	0	1	0	0	-25.5334	23.1712	25.9257	-23.3299;
	8025	8151	0.02868	0.1722	0.02337	98	0	0	0	0	1	0	0	5.5586	-2.1305	-5.5499	-0.2607;
	8026	8154	0.02053	0.05018	0.00657	98	0	0	0	0	1	0	0	-47.2926	-6.0480	47.7716	6.5712;
	8100	8027	0.00732	0.03203	0.00488	149	0	0	0	0	1	0	0	-77.6627	21.3849	78.1254	-19.8613;
	8027	8134	0.00435	0.02974	0.00506	221	0	0	0	0	1	0	0	-117.5054	8.7013	118.0941	-5.1979;
	8146	8028	0.02838	0.06936	0.00908	98	0	0	0	0	1	0	0	-18.1470	2.4008	18.2438	-3.0663;
	8073	8029	0.02002	0.08756	0.01333	149	0	0	0	0	1	0	0	7.0775	5.1675	-7.0603	-6.3869;
	8031	8030	7e-05	0.00828	0	1036	0	0	1	0	1	0	0	-193.9849	-61.9692	194.0125	65.2243;
	8033	8030	0.00029	0.02168	0	826	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8034	8030	0.00021	0.01721	0	818	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8035	8030	0.00021	0.01536	0	830	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8036	8030	0.00021	0.01615	0	820	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8158	8030	0.00069	0.0084	0.55816	2020	0	0	0	0	1	0	0	-452.8559	-55.9423	454.2036	13.2033;
	8032	8031	0.00099	0.03425	0	400	0	0	1	0	1	0	0	-213.7260	-15.4728	214.1653	30.6701;
	8143	8032	0.017	0.07576	0.01111	250	0	0	0	0	1	0	0	-94.5918	18.9092	96.1362	-13.1722;
	8038	8066	0.01227	0.05467	0.00802	149	0	0	0	0	1	0	0	-47.7220	6.9090	48.0109	-6.4169;
	8038	8124	0.01143	0.06861	0.00931	98	0	0	0	0	1	0	0	19.1218	-15.5910	-19.0531	15.0740;
	8039	8081	0.01342	0.07667	0.01152	98	0	0	0	0	1	0	0	-15.0367	1.8730	15.0684	-2.8257;
	8040	8072	0.02142	0.09547	0.014	149	0	0	0	0	1	0	0	-52.7083	14.6292	53.3714	-13.0337;
	8109	8040	0.015	0.088	0.012	98	0	0	0	0	1	0	0	16.3210	-5.4655	-16.2761	4.5635;
	8041	8063	0.02127	0.05109	0.00693	98	0	0	0	0	1	0	0	27.8773	17.6602	-27.6511	-17.8243;
	8111	8042	0.02452	0.05992	0.00785	98	0	0	0	0	1	0	0	45.5993	4.8006	-45.0948	-4.3605;
	8118	8042	0.02735	0.16423	0.02229	98	0	0	0	0	1	0	0	-17.6965	1.6910	17.7848	-3.3795;
	8044	8043	9e-05	0.00881	0	1072	0	0	1	0	1	0	0	-444.7787	-13.2703	444.9529	30.3236;
	8046	8043	0.00013	0.01356	0	606	0	0	1	0	1	0	0	172.1900	-27.1592	-172.1513	31.1985;
	8047	8043	0.00021	0.01156	0	613	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8048	8043	0.00055	0.02691	0	598	0	0	1	0	1	0	0	172.1900	101.8601	-171.9865	-91.9020;
	8049	8043	0.00017	0.00903	0	608	0	0	1	0	1	0	0	172.1900	-43.1844	-172.1375	45.9741;
	8050	8043	0.00032	0.0182	0	618	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8051	8043	0.00013	0.00831	0	608	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8043	8067	0.0004	0.00819	0.57108	2768	0	0	0	0	1	0	0	-572.0627	45.1968	573.3583	-77.1972;
	8045	8044	0.00042	0.02402	0	388	0	0	1	0	1	0	0	-236.3634	-3.3078	236.5944	16.5162;
	8147	8044	0.00245	0.02399	0.04616	647	0	0	0	0	1	0	0	-207.1463	8.7056	208.1843	-3.2459;
	8045	8091	0.02272	0.09941	0.01514	149	0	0	0	0	1	0	0	53.0555	-23.0410	-52.3153	24.7236;
	8045	8144	0.01434	0.08609	0.01168	98	0	0	0	0	1	0	0	30.7551	1.5781	-30.6209	-1.9528;
	8081	8052	0.01891	0.04622	0.00605	98	0	0	0	0	1	0	0	-58.2165	-15.8979	58.9144	16.9970;
	8053	8065	0.0229	0.10022	0.01526	149	0	0	0	0	1	0	0	-62.2261	4.1595	63.1494	-1.6107;
	8053	8153	0.01818	0.10383	0.0156	98	0	0	0	0	1	0	0	18.9534	-8.6069	-18.8742	7.5440;
	8054	8092	0.00962	0.05775	0.00784	98	0	0	0	0	1	0	0	18.2554	-13.1588	-18.2069	12.6754;
	8132	8054	0.01211	0.06914	0.01039	98	0	0	0	0	1	0	0	34.5715	-8.7071	-34.4154	8.5788;
	8055	8098	0.011	0.078	0.013	220	0	0	0	0	1	0	0	-80.4727	8.2507	81.1699	-4.6562;
	8121	8055	0.02807	0.06863	0.00899	98	0	0	0	0	1	0	0	-15.3088	-1.1882	15.3731	0.4202;
	8056	8089	0.0071	0.04055	0.00609	98	0	0	0	0	1	0	0	-20.0117	7.9921	20.0440	-8.4368;
	8056	8138	0.00777	0.04664	0.00633	98	0	0	0	0	1	0	0	9.4617	-10.9821	-9.4465	10.4162;
	8058	8057	0.00019	0.02064	0	491	0	0	1	0	1	0	0	23.2852	-44.2499	-23.2806	44.7513;
	8060	8057	0.00013	0.00977	0	1157	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8061	8057	0.00019	0.01179	0	1152	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8057	8112	0.0013	0.01581	1.05006	2020	0	0	0	0	1	0	0	99.5287	-109.4470	-99.3690	0.5990;
	8059	8058	0.00191	0.06531	0	143.8	0	0	1	0	1	0	0	-54.2693	-4.7308	54.3249	6.6312;
	8058	8068	0.00454	0.04438	0.0854	548	0	0	0	0	1	0	0	-191.8338	28.5253	193.5047	-20.9630;
	8058	8147	0.00321	0.03142	0.06046	548	0	0	0	0	1	0	0	114.2237	9.0934	-113.8122	-11.2472;
	8064	8059	0.00422	0.01881	0.00276	149	0	0	0	0	1	0	0	-54.1465	-4.4638	54.2693	4.7308;
	8062	8098	0.00445	0.01944	0.00296	149	0	0	0	0	1	0	0	17.9541	-7.1041	-17.9383	6.8651;
	8119	8062	0.01516	0.06756	0.00991	149	0	0	0	0	1	0	0	28.2628	-4.7182	-28.1441	4.2141;
	8101	8063	0.01764	0.10595	0.01438	98	0	0	0	0	1	0	0	27.7926	-5.3200	-27.6533	4.7106;
	8063	8125	0.03529	0.08625	0.01129	98	0	0	0	0	1	0	0	-14.0756	-6.5463	14.1576	5.5995;
	8144	8064	0.01683	0.06982	0.01185	149	0	0	0	0	1	0	0	-32.7364	1.0976	32.9165	-1.5462;
	8065	8149	0.00226	0.01459	0.00278	221	0	0	0	0	1	0	0	-30.9645	4.3564	30.9869	-4.4871;
	8065	8149	0.00226	0.01459	0.00278	221	0	0	0	0	1	0	0	-30.9645	4.3564	30.9869	-4.4871;
	8066	8093	0.04293	0.19131	0.02805	149	0	0	0	0	1	0	0	-32.0629	-1.0678	32.5069	0.2154;
	8142	8066	0.01064	0.0474	0.00695	149	0	0	0	0	1	0	0	19.2225	-7.0567	-19.1781	6.5647;
	8068	8067	0.00035	0.03434	0	285	0	0	1	0	1	0	0	-42.0102	4.7291	42.0163	-4.1303;
	8070	8067	0.00016	0.01452	0	1325	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8071	8067	0.00014	0.01049	0	1314	0	0	1	0	1	0	0	922.3200	-72.7940	-921.1216	162.5856;
	8069	8068	0.00074	0.05407	0	143	0	0	1	0	1	0	0	-45.7794	3.0453	45.7945	-1.9369;
	8068	8083	0.00329	0.03216	0.06187	548	0	0	0	0	1	0	0	-197.2890	18.1708	198.5532	-12.1648;
	8103	8069	0.01048	0.04673	0.00685	149	0	0	0	0	1	0	0	-45.5647	3.3012	45.7794	-3.0453;
	8073	8108	0.01751	0.10003	0.01503	98	0	0	0	0	1	0	0	12.4879	-10.7796	-12.4419	9.5609;
	8136	8073	0.015	0.088	0.012	98	0	0	0	0	1	0	0	38.8442	-0.0494	-38.6153	0.2121;
	8075	8074	0.00028	0.02981	0	550	0	0	1	0	1	0	0	-196.2849	5.5573	196.3869	5.3040;
	8075	8074	0.00028	0.02981	0	550	0	0	1	0	1	0	0	-196.2849	5.5573	196.3869	5.3040;
	8077	8074	0.00016	0.01864	0	806	0	0	1	0	1	0	0	234.2400	7.0876	-234.1572	2.5616;
	8078	8074	0.00029	0.01964	0	818	0	0	1	0	1	0	0	234.2400	5.6798	-234.0899	4.4837;
	8079	8074	0.0002	0.0153	0	818	0	0	1	0	1	0	0	234.2400	6.1040	-234.1365	1.8143;
	8080	8074	0.00022	0.01762	0	814	0	0	1	0	1	0	0	234.2400	6.1563	-234.1261	2.9629;
	8076	8075	0.00099	0.04033	0	320	0	0	1	0	1	0	0	-178.1292	2.4846	178.4279	9.6837;
	8075	8097	0.00445	0.03181	0.05799	740	0	0	0	0	1	0	0	214.1419	-20.7983	-212.2004	28.5490;
	8119	8076	0.00591	0.0412	0.00674	221	0	0	0	0	1	0	0	-88.6189	3.6436	89.0646	-1.2423;
	8119	8076	0.00591	0.0412	0.00674	221	0	0	0	0	1	0	0	-88.6189	3.6436	89.0646	-1.2423;
	8083	8082	0.00031	0.01574	0	1134	0	0	1	0	1	0	0	-323.4618	-4.5368	323.7774	20.5577;
	8087	8082	8e-05	0.00888	0	1315	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8088	8082	8e-05	0.00591	0	1307	0	0	1	0	1	0	0	895.1900	416.5035	-894.4690	-363.2370;
	8155	8082	0.00016	0.00337	0.23512	2768	0	0	0	0	1	0	0	-388.2388	-492.5943	388.8499	481.5528;
	8084	8083	0.00236	0.06305	0	184.8	0	0	1	0	1	0	0	-124.5441	-6.9624	124.9087	16.7015;
	8085	8084	0.00092	0.02498	0	231	0	0	1	0	1	0	0	-36.7393	2.2109	36.7517	-1.8751;
	8086	8085	0.00184	0.06658	0	205	0	0	1	0	1	0	0	-36.7146	3.1060	36.7393	-2.2109;
	8089	8135	0.00521	0.03628	0.00593	221	0	0	0	0	1	0	0	-20.7570	1.1784	20.7789	-1.6374;
	8089	8135	0.00521	0.03628	0.00593	221	0	0	0	0	1	0	0	-20.7570	1.1784	20.7789	-1.6374;
	8090	8092	0.01569	0.08961	0.01347	98	0	0	0	0	1	0	0	-11.0464	13.6191	11.0969	-14.6854;
	8151	8090	0.01339	0.08041	0.01091	98	0	0	0	0	1	0	0	4.2056	17.0569	-4.1636	-17.9291;
	8091	8109	0.07888	0.19284	0.02525	98	0	0	0	0	1	0	0	40.4453	2.2039	-39.1949	-1.6833;
	8106	8093	0.018	0.078	0.012	150	0	0	0	0	1	0	0	-21.5079	-6.7903	21.5975	5.9598;
	8093	8128	0.01795	0.07854	0.01196	149	0	0	0	0	1	0	0	-59.0143	-7.5652	59.6331	9.0267;
	8095	8094	0.00041	0.03017	0	317	0	0	1	0	1	0	0	-172.1373	-26.8406	172.2645	36.1990;
	8094	8139	0.00069	0.00679	0.01307	548	0	0	0	0	1	0	0	188.9922	26.8260	-188.7403	-25.6483;
	8094	8159	0.00239	0.02336	0.04495	548	0	0	0	0	1	0	0	-65.7126	-83.9592	65.9757	81.9461;
	8095	8140	0.01066	0.02604	0.00341	250	0	0	0	0	1	0	0	25.3273	-14.7594	-25.2342	14.6528;
	8096	8110	0.0448	0.10762	0.0146	98	0	0	0	0	1	0	0	-44.5497	-2.1144	45.4549	2.8201;
	8096	8153	0.0128	0.07686	0.01043	98	0	0	0	0	1	0	0	33.3797	-1.0456	-33.2346	0.8950;
	8098	8097	0.00373	0.10051	0	117	0	0	1	0	1	0	0	-63.2317	-2.2088	63.3750	6.0703;
	8099	8097	0.00303	0.097	0	184	0	0	1	0	1	0	0	85.5000	14.4124	-85.2894	-7.6701;
	8097	8113	0.00194	0.01386	0.02527	800	0	0	0	0	1	0	0	217.9984	-28.0750	-217.1114	31.7465;
	8138	8100	0.01582	0.03801	0.00516	98	0	0	0	0	1	0	0	-29.0828	31.6379	29.3655	-31.4929;
	8101	8137	0.01472	0.08841	0.012	98	0	0	0	0	1	0	0	-40.3326	1.7700	40.5717	-1.5457;
	8102	8157	0.00742	0.03309	0.00485	149	0	0	0	0	1	0	0	-58.2918	5.5397	58.5467	-4.8887;
	8106	8105	0.00098	0.05869	0	190	0	0	1	0	1	0	0	-120.2974	-21.0306	120.4426	29.7255;
	8105	8127	0.00276	0.02696	0.05188	548	0	0	0	0	1	0	0	-120.4426	-29.7255	120.8475	28.2327;
	8142	8106	0.01907	0.08501	0.01247	149	0	0	0	0	1	0	0	-41.5825	0.7167	41.9154	-0.4790;
	8128	8107	0.01223	0.05352	0.00815	221	0	0	0	0	1	0	0	136.7331	-11.1102	-134.5603	19.7629;
	8145	8107	0.01849	0.08086	0.01231	250	0	0	0	0	1	0	0	-122.5608	8.6485	125.3503	2.2929;
	8153	8108	0.013	0.054	0.027	186	0	0	0	0	1	0	0	23.6802	-22.9268	-23.5434	20.8360;
	8109	8123	0.00627	0.0358	0.00538	98	0	0	0	0	1	0	0	-28.8861	-7.5212	28.9435	7.3250;
	8124	8110	0.00917	0.05504	0.00747	98	0	0	0	0	1	0	0	66.3483	-30.4143	-65.8649	32.5553;
	8111	8125	0.01474	0.0885	0.01201	221	0	0	0	0	1	0	0	59.8472	-10.4440	-59.3176	12.3926;
	8113	8112	9e-05	0.00481	0	1290	0	0	1	0	1	0	0	-326.6480	-71.3653	326.7434	76.4629;
	8115	8112	0.00071	0.04514	0	273	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8116	8112	0.00024	0.01298	0	1026	0	0	1	0	1	0	0	0.0000	0.0000	0.0000	0.0000;
	8117	8112	0.00025	0.01118	0	1034	0	0	1	0	1	0	0	227.5100	83.1264	-227.3744	-77.0618;
	8114	8113	0.00077	0.03155	0	190	0	0	1	0	1	0	0	-115.0909	-9.6269	115.1892	13.6512;
	8113	8133	0.003	0.0312	0.10631	750	0	0	0	0	1	0	0	214.2851	12.9838	-212.9694	-10.4072;
	8113	8133	0.003	0.0312	0.10631	750	0	0	0	0	1	0	0	214.2851	12.9838	-212.9694	-10.4072;
	8121	8114	0.01148	0.07843	0.01334	221	0	0	0	0	1	0	0	-89.7770	2.0881	90.6809	2.7069;
	8118	8151	0.01924	0.11555	0.01568	98	0	0	0	0	1	0	0	16.2001	-25.0062	-16.0358	24.3934;
	8120	8122	0.03382	0.08268	0.01083	98	0	0	0	0	1	0	0	4.9182	7.5242	-4.8891	-8.5727;
	8120	8140	0.01216	0.07301	0.00991	170	0	0	0	0	1	0	0	-51.5344	52.0292	52.1665	-49.2365;
	8120	8141	0.0166	0.06885	0.01168	221	0	0	0	0	1	0	0	85.4388	4.2440	-84.2722	-0.6044;
	8143	8120	0.01659	0.07254	0.01105	221	0	0	0	0	1	0	0	71.6518	-25.4092	-70.7226	28.3295;
	8149	8123	0.00474	0.02711	0.00407	98	0	0	0	0	1	0	0	46.5853	12.5337	-46.4735	-12.2950;
	8127	8126	0.00011	0.00797	0	1175	0	0	1	0	1	0	0	-269.7874	-19.9325	269.8633	25.4292;
	8127	8126	0.00011	0.00797	0	1175	0	0	1	0	1	0	0	-269.7874	-19.9325	269.8633	25.4292;
	8129	8126	8e-05	0.00487	0	1190	0	0	1	0	1	0	0	658.1600	-46.2709	-657.8317	66.2538;
	8130	8126	0.00026	0.01215	0	1192	0	0	1	0	1	0	0	658.1600	-7.4835	-657.0983	57.0994;
	8131	8126	0.0001	0.00621	0	1173	0	0	1	0	1	0	0	658.1600	-33.5296	-657.7506	58.9514;
	8128	8127	0.0004	0.02178	0	286	0	0	1	0	1	0	0	-196.3662	2.0835	196.5119	5.8498;
	8132	8144	0.02494	0.10345	0.01756	149	0	0	0	0	1	0	0	-56.5015	2.4971	57.3174	-0.8548;
	8134	8133	0.00067	0.03526	0	300	0	0	1	0	1	0	0	-154.6764	3.8005	154.8318	4.3753;
	8134	8133	0.00067	0.03526	0	300	0	0	1	0	1	0	0	-154.6764	3.8005	154.8318	4.3753;
	8133	8147	0.00702	0.06865	0.13208	548	0	0	0	0	1	0	0	-92.5768	19.6485	93.2059	-27.0372;
	8154	8135	0.00895	0.03991	0.00585	149	0	0	0	0	1	0	0	-76.7381	-23.2948	77.3133	25.2661;
	8136	8145	0.01057	0.04623	0.00704	149	0	0	0	0	1	0	0	-114.9599	15.9897	116.4008	-10.3885;
	8138	8146	0.02103	0.12014	0.01805	98	0	0	0	0	1	0	0	32.0293	16.2275	-31.7630	-16.5408;
	8140	8139	0.00037	0.02517	0	365	0	0	1	0	1	0	0	-188.6051	-16.4497	188.7403	25.6483;
	8148	8147	0.00049	0.03635	0	201.3	0	0	1	0	1	0	0	-113.8126	-10.0698	113.8763	14.7894;
	8148	8147	0.00049	0.03635	0	201.3	0	0	1	0	1	0	0	-113.8126	-10.0698	113.8763	14.7894;
	8149	8148	0.00259	0.0686	0	254	0	0	1	0	1	0	0	-108.5590	-3.5596	108.8678	11.7401;
	8152	8160	0.00538	0.03751	0.00613	221	0	0	0	0	1	0	0	-70.6545	12.5785	70.9225	-11.3443;
	8152	8160	0.00538	0.03751	0.00613	221	0	0	0	0	1	0	0	-70.6545	12.5785	70.9225	-11.3443;
	8156	8155	0.00077	0.04753	0	500	0	0	1	0	1	0	0	43.9786	8.7806	-43.9633	-7.8328;
	8157	8156	0.0013	0.06678	0	240	0	0	1	0	1	0	0	-108.2431	2.6829	108.3949	5.1140;
	8156	8159	0.00621	0.04434	0.08084	600	0	0	0	0	1	0	0	-152.3735	-13.8946	153.8090	15.8605;
	8159	8158	0.00013	0.01364	0	1204	0	0	1	0	1	0	0	-452.5990	-28.9875	452.8559	55.9423;
	8160	8159	0.0008	0.05008	0	377	0	0	1	0	1	0	0	-116.3025	-1.5107	116.4071	8.0618;
	8160	8159	0.0008	0.05008	0	377	0	0	1	0	1	0	0	-116.3025	-1.5107	116.4071	8.0618;
];
